within ORNLSupercomputing.Components.SubComponents.Controls.Testing.CT_Loop;
model test_CTWP_staging
  extends Modelica.Icons.Example;
  PUMP_Staging CTWP_Staging(
    nPUMP_start=3,
    PUMP_Nrel_min=42,
    PUMP_Nrel_max=70)
    annotation (Placement(transformation(extent={{-20,-26},{20,14}})));
  Modelica.Blocks.Sources.IntegerTable CTWPs(table=[0,3; 31965,3; 31966,2;
        86400,2])
    annotation (Placement(transformation(extent={{6,40},{24,58}})));
  Modelica.Blocks.Sources.CombiTimeTable data_10_min(table=[0,84.8,27.6,27.6,
        5.4,40.5,64.7,58.7,25.9,0,49.9,0,49,13.2,13.4,0,13.2,7.4,0,8,7.2,8.1,
        7.5,8.7,7.6,7.7,0,0,0,0,0,7.5,6.7,0,6.9,0,0; 600,83.3,26.4,26.4,5.4,40,
        64.3,54.5,25.9,0,38,0,37.5,13.2,13.5,0,13.3,7.5,0,7.6,7.7,8.4,7.9,8.5,8,
        7.5,0,0,0,0,0,7.8,7.3,0,7.1,0,0; 1200,84.1,26,26,5.4,39.9,64.1,54.5,
        25.9,0,35.1,0,34.5,13.2,13.4,0,13.3,7.1,0,7.2,7.1,8.3,7.6,8.9,7.8,7.7,0,
        0,0,0,0,7.4,6.6,0,7.2,0,0; 1800,84.1,25.8,25.8,5.4,39.8,64,54.5,25.9,0,
        34.1,0,33.7,13.3,13.3,0,13.3,7.3,0,7.7,7.1,8.4,7.8,8.2,8,7.8,0,0,0,0,0,
        6.8,6.4,0,6.7,0,0; 2400,83.5,25.8,25.6,5.4,39.8,63.9,54.5,25.9,0,33.7,0,
        32.9,13.3,13.3,0,13.4,7.1,0,6.9,7.2,7.7,7.4,8,7.3,6.9,0,0,0,0,0,7.1,6.4,
        0,6.4,0,0; 3000,83.4,25.6,25.6,5.4,39.7,63.9,54.5,25.9,0,33.2,0,32.5,
        13.2,13.3,0,13.3,6.9,0,6.8,7,8.3,7.3,8.1,7.3,7,0,0,0,0,0,7,6.3,0,6.5,0,
        0; 3600,83.4,25.6,25.6,5.4,39.7,63.8,54.5,25.9,0,32.9,0,32.6,13.2,13.2,
        0,13.3,6.8,0,6.9,7.2,7.9,7.5,8,7.7,7,0,0,0,0,0,6.9,6.6,0,6.2,0,0; 4200,
        82.2,25.6,25.4,5.4,39.4,63.7,52.5,25.9,0,30.9,0,29.9,13.6,13.8,0,13.8,
        6.9,0,7.2,6.8,7.7,7.1,8,6.8,6.9,0,0,0,0,0,6.9,6.1,0,6.1,0,0; 4800,80.5,
        25.1,25.2,5.4,39.3,63.4,52.5,25.9,0,29.3,0,28.8,13.7,14,0,13.7,5,0,5.7,
        5.7,6.1,5.6,6,5.9,5.3,0,0,0,0,0,5.3,5.4,0,4.9,0,0; 5400,80,25.3,25.2,
        5.4,39.3,63.4,52.5,25.9,0,29.5,0,29.3,13.5,13.8,0,13.6,4.9,0,5.4,5,5.6,
        5.5,5.7,5.6,5,0,0,0,0,0,5.3,4.9,0,4.9,0,0; 6000,79.7,25.3,25.3,5.4,39.3,
        63.5,52.5,25.9,0,29.4,0,29.1,13.6,13.9,0,13.4,4.5,0,5,4.9,5.2,4.9,5.5,5,
        4.8,0,0,0,0,0,4.5,4.4,0,4.3,0,0; 6600,80.4,25.3,25.3,5.4,39.7,63.7,52.5,
        25.9,0,32.1,0,31.4,13.7,13.9,0,13.6,5,0,5.3,5.1,5.5,5.5,6.1,5.7,5.1,0,0,
        0,0,0,5,4.7,0,4.7,0,0; 7200,82.4,25.5,25.5,5.4,39.6,63.8,52.5,25.9,0,
        31.7,0,31,13.7,13.8,0,13.8,7.6,0,6.6,6.9,7.6,6.9,8.3,7.5,7.5,0,0,0,0,0,
        6.4,6,0,6.6,0,0; 7800,81.9,25.3,25.2,5.4,39.4,63.6,52.5,25.9,0,29.7,0,
        29.3,13,13.1,0,12.8,6.5,0,7.2,7.1,7.5,7.4,7.4,7.6,6.9,0,0,0,0,0,6.9,6.6,
        0,6.4,0,0; 8400,82.1,25.6,25.7,5.4,40.1,64.1,52.5,25.9,0,34.8,0,34,12.9,
        13.1,0,13,6.1,0,6.1,6.3,7,6,6.8,6.4,6.4,0,0,0,0,0,5.7,5.4,0,5.3,0,0;
        9000,85.2,25.8,25.7,5.4,40.1,64.1,52.5,25.9,0,35.8,0,35,13.1,13.1,0,13,
        9.9,0,9.2,9.2,9.8,9.4,11,9.5,9.7,0,0,0,0,0,9.2,8.9,0,9.2,0,0; 9600,82.9,
        25.5,25.4,5.4,39.6,63.6,52.5,25.9,0,31.9,0,31.2,13.1,13,0,12.9,9.1,0,
        9.3,9.2,9.4,9,9.7,9.1,9.1,0,0,0,0,0,9.3,8.4,0,8.2,0,0; 10200,83.7,25.7,
        25.7,5.4,40.1,64.1,52.5,25.9,0,35.7,0,34.9,12.9,13.1,0,13,7.1,0,6.7,6.9,
        7.2,7,8,7.3,7,0,0,0,0,0,6.4,5.8,0,6,0,0; 10800,85.2,26,25.9,5.4,39.9,64,
        52.5,25.9,0,34.9,0,34,13,13.5,0,13,10.1,0,9.4,9.3,9.9,9.5,10.7,9.5,9.7,
        0,0,0,0,0,9.6,9.3,0,9.2,0,0; 11400,83.8,25.8,25.9,5.4,40.1,64.2,52.5,
        27.9,0,36.3,0,35.5,14.5,14.5,0,14.3,9,0,9.2,9.1,9.3,8.7,9.2,8.7,8.7,0,0,
        0,0,0,8.9,8.3,0,7.8,0,0; 12000,84.6,26.2,26.1,5.4,39.5,64.2,52.5,27.9,0,
        33.9,0,33.1,14.5,14.8,0,14.3,10,0,9.5,9.3,10.5,9.6,10.5,9.5,9.8,0,0,0,0,
        0,9.4,9.3,0,9.3,0,0; 12600,80.2,25,25,5.4,39.3,63.2,52.5,27.9,0,29,0,
        29.1,14.2,14.6,0,14.3,6.7,0,7.9,7.4,8.1,7,7.2,6.5,6.1,0,0,0,0,0,7.3,6.7,
        0,5.5,0,0; 13200,79,25.1,25,5.4,39.3,63.2,52.5,27.9,0,30.3,0,29.4,14.1,
        14.1,0,14.1,4.6,0,4.8,5.1,5.5,4.7,5.5,5.1,4.8,0,0,0,0,0,4.9,4.6,0,4.7,0,
        0; 13800,78.7,25.1,25.2,5.4,39.3,63.3,52.5,27.9,0,29.8,0,29.3,14,14.3,0,
        14.2,4.9,0,5.1,4.8,5.5,5.3,5.8,5.5,5.2,0,0,0,0,0,4.5,4.7,0,4.9,0,0;
        14400,78.9,25,25.1,5.4,39.5,63.4,52.5,27.9,0,31,0,30.1,14.2,14.4,0,14.2,
        4.8,0,4.8,4.6,5.5,4.7,5.5,5.1,5.2,0,0,0,0,0,4.6,4.4,0,4.6,0,0; 15000,
        81.8,25.6,25.7,5.4,39.6,64.1,52.5,27.7,0,33.4,0,32.5,13.8,14,0,14,6,0,
        6.2,5.9,7,6.7,6.6,6.4,6.1,0,0,0,0,0,5.3,5.3,0,5.6,0,0; 15600,80.5,25.4,
        25.3,5.4,39.5,63.6,52.5,27.7,0,30.3,0,29.2,14.1,14.4,0,14.3,7.1,0,7.8,
        7.3,8.7,8.1,8.7,8,8.2,0,0,0,0,0,7.4,7,0,7.3,0,0; 16200,82.6,25.7,25.7,
        5.4,40.2,64.2,52.5,27.7,0,35.1,0,34.7,14.2,14.4,0,14.1,6.6,0,6.4,6.7,
        7.1,6.4,7.4,7.4,6.9,0,0,0,0,0,6.1,5.6,0,5.8,0,0; 16800,85.2,25.9,25.9,
        5.4,40.2,64.2,52.5,27.7,0,36.8,0,36.3,14.3,14.4,0,14.3,10.2,0,9.4,9.3,
        10.9,9.8,11,9.9,10.5,0,0,0,0,0,9.7,9.3,0,9.5,0,0; 17400,83.2,25.9,25.7,
        5.4,39.9,64,52.5,27.7,0,34.6,0,34.4,14.3,14.3,0,14.4,9.9,0,10.4,9.8,
        10.5,10.1,10.7,9.7,10.3,0,0,0,0,0,9.8,9.6,0,9.3,0,0; 18000,83.9,25.9,
        25.7,5.4,39.9,64.1,52.5,27.7,0,35.1,0,34.5,14.3,14.3,0,14.1,9.2,0,9.3,
        9.2,9.2,8.9,9.3,9.1,9,0,0,0,0,0,9,8.3,0,8.6,0,0; 18600,81.4,25.4,25.3,
        5.4,39.4,63.6,52.5,27.7,0,30.3,0,29.4,14.3,14.1,0,14.3,8.7,0,9.8,9.1,
        8.9,9.6,10.8,9.1,8.9,0,0,0,0,0,10,8.9,0,9.2,0,0; 19200,80.5,25.2,25.3,
        5.4,39.5,63.6,52.5,27.7,0,30,0,29.5,14.1,14.3,0,14.2,5.2,0,6,5.6,6.5,
        5.8,6.5,6,5.4,0,0,0,0,0,5.6,5.1,0,5.2,0,0; 19800,81.2,25.2,25.3,5.4,
        39.7,63.8,52.5,27.7,0,31.3,0,30.8,14.1,14.2,0,14.1,5.7,0,6,6,7.1,6.5,
        6.6,6.3,6,0,0,0,0,0,5.8,5.5,0,5.6,0,0; 20400,82,25.4,25.3,5.4,39.7,63.8,
        52.5,27.7,0,31.8,0,31.2,14.2,14.3,0,14.3,8.3,0,8.1,7.3,8.6,7.8,8.8,8.3,
        8.4,0,0,0,0,0,7.8,7.2,0,7.4,0,0; 21000,82,25.4,25.3,5.4,39.7,63.8,52.5,
        27.7,0,31.9,0,31.4,14.1,14.5,0,14.2,8.2,0,7.9,7.7,8.5,8,8.9,8.1,8.3,0,0,
        0,0,0,7.9,7.1,0,7.2,0,0; 21600,82.6,25.6,25.5,5.4,39.8,63.9,52.5,27.7,0,
        33.2,0,32.6,14.2,14.4,0,14.2,8.4,0,8.2,8.2,8.6,8.3,9,8.4,8.1,0,0,0,0,0,
        8.4,7.4,0,7.7,0,0; 22200,84.6,26.4,26.5,5.4,40,64,54.6,27.7,0,42.8,0,
        39.7,14,14.4,0,14,9.2,0,9.1,9.2,9.1,9,9.6,8.9,9.2,0,0,0,0,0,9.1,8.7,0,
        9.2,0,0; 22800,82.3,26.6,26.5,5.4,39.9,64.1,54.6,27.7,0,42.2,0,42.5,
        14.1,14.1,0,14,8.7,0,9.3,9,9.5,8.7,9,8.9,8.9,0,0,0,0,0,9.2,8.3,0,8.5,0,
        0; 23400,81.9,26.6,26.5,5.4,39.9,64,54.6,27.7,0,41.8,0,40.1,13.9,14.1,0,
        14,7.4,0,7.8,8.1,8,7.9,8.7,7.8,7,0,0,0,0,0,7.5,7.1,0,7.2,0,0; 24000,
        81.8,26.6,26.5,5.4,39.8,64,54.6,27.7,0,40.4,0,40.4,13.9,14.2,0,14.1,7.7,
        0,7.8,7.7,8.7,8.7,8.9,8.2,8,0,0,0,0,0,8.1,7.2,0,7.1,0,0; 24600,81.6,
        26.6,26.5,5.4,39.8,63.9,54.6,27.7,0,41.2,0,39,13.9,14.2,0,13.8,8.3,0,
        8.4,8.1,8.7,8.4,8.7,8.4,8.4,0,0,0,0,0,7.8,7.9,0,7.6,0,0; 25200,81.2,
        26.4,26.5,5.4,39.6,63.9,54.6,27.7,0,38.9,0,38.9,14,13.8,0,14,7.1,0,7.9,
        7,8.6,7.3,8.8,7.8,7.3,0,0,0,0,0,7.3,7,0,6.8,0,0; 25800,79.8,26,25.9,5.4,
        39.3,63.5,54.6,25.9,0,34.9,0,34.3,13.2,13.5,0,13.4,6.1,0,7.1,6.5,7.7,
        6.8,7.8,7,6.6,0,0,0,0,0,6.4,6.1,0,5.7,0,0; 26400,79.1,26,25.9,5.4,39.4,
        63.5,54.6,25.9,0,36.6,0,36.2,13,13.4,0,13.1,5.4,0,5.3,5.9,5.8,5.7,5.9,
        5.8,5.7,0,0,0,0,0,5.1,5.4,0,5.2,0,0; 27000,79.4,26,25.9,5.4,39.4,63.5,
        54.6,25.9,0,35.6,0,35.2,13.2,13.5,0,13.2,5.9,0,6.4,5.6,7.1,6.1,7.2,6.4,
        5.9,0,0,0,0,0,6.1,5.7,0,5.5,0,0; 27600,78.6,25.8,25.7,5.4,39.1,63.3,
        54.6,25.9,0,33.3,0,32.9,13.3,13.5,0,13.3,5.7,0,6.1,6,6.8,6.8,7.2,6.6,6,
        0,0,0,0,0,6,6,0,6,0,0; 28200,77.9,25.6,25.7,5.4,39.1,63.3,54.6,25.9,0,
        33,0,32.6,13.3,13.3,0,13.2,5.6,0,5.4,5.4,6.2,5.8,6,5.7,5.4,0,0,0,0,0,
        5.5,5,0,5.1,0,0; 28800,77.2,25.6,25.5,5.4,39,63.1,52.6,25.9,0,32,0,31.3,
        13.2,13.4,0,13.3,4.7,0,5,5,5.5,5.3,5.8,5.4,4.9,0,0,0,0,0,5,4.8,0,4.6,0,
        0; 29400,76.5,25.1,25.2,5.5,38.5,63,52.6,23.9,0,28.9,0,28.3,12.7,12.8,0,
        12.8,4.8,0,4.7,4.3,5.5,4.5,5.3,5,5,0,0,0,0,0,4.2,4.2,0,4.1,0,0; 30000,
        74.4,25.1,25.2,5.4,38.3,62.3,52.6,23.9,0,30.2,0,29.5,12.9,13,0,13,4.2,0,
        4.6,4.7,4.7,4.2,4.5,4.4,4.3,0,0,0,0,0,4.2,4.5,0,4.2,0,0; 30600,69.9,
        25.3,25.2,5.4,38.2,62.3,52.6,31.3,0,29.7,0,29,16.5,16.9,0,16.6,0.8,0,
        1.1,1.2,1.3,0.8,0.8,0.6,0.9,0,31.2,31.4,0,0,1,1.1,0,0.8,26.5,35.3;
        31200,68.2,25.3,25.4,5.4,38.2,62.5,52.6,31,0,29.5,0,28.9,17.2,17.5,0,
        17.2,0.8,0,0,0,0.7,0.8,0.8,0.8,0.8,16.4,0.8,0.9,33.7,33.5,0.8,0.8,0,0,
        0.8,0.8; 31800,67.9,25.4,25.3,5.4,38.2,62.3,52.6,25.9,0,30.2,0,29.5,
        12.6,12.7,0,12.5,0,0,0,0,0,0,0.8,0.8,0.8,0.9,0.8,0.9,0.9,0.9,0.8,0.8,0,
        0,0.9,0.8; 32400,68.9,25.4,25.3,5.4,38.3,62.5,52.6,26.3,0,29.7,0,29.3,0,
        12.5,0,12.5,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.9,0.9,0.8,0,0,0,0,0.8,0.8;
        33000,68.9,25.4,25.6,5.4,38.4,62.5,56.9,26.3,53.5,0,0,0,0,12.8,0,12.6,0,
        0,0,0,0,0,0,0,0.8,0.9,0.8,0.9,0.9,0.8,0,0,0,0,0.8,0.8; 33600,69.3,25.2,
        25.3,5.4,38.4,62.5,56.9,26.3,51.3,0,0,0,0,12.6,0,12.5,0,0,0,0,0,0,0,0,
        0.8,0.9,0.8,0.9,0.9,0.8,0,0,0,0,0.8,0.8; 34200,69.9,25.2,25.2,5.4,38.4,
        62.6,56.9,26.3,49.4,0,0,0,0,12.7,0,12.7,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.9,
        0.9,0.8,0,0,0,0,0.8,0.8; 34800,70.1,25.3,25.2,5.4,38.5,62.6,56.9,26.3,
        50.9,0,0,0,0,12.5,0,12.7,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.9,0.9,0.8,0,0,0,
        0,0.9,0.8; 35400,70.7,25.3,25.2,5.4,38.5,62.7,56.9,26.3,50.9,0,0,0,0,
        12.7,0,12.5,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.9,0.8,0,0,0,0,0.8,0.8;
        36000,70.9,25.1,25.2,5.4,38.5,62.5,56.9,26.3,49.1,0,0,0,0,12.5,0,12.5,0,
        0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.9,0.8,0,0,0,0,0.8,0.8; 36600,71.1,25.3,
        25.3,5.4,38.6,62.7,56.9,26.3,53,0,0,0,0,12.5,0,12.6,0,0,0,0,0,0,0,0,0.8,
        0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 37200,71.2,24.6,24.7,5.4,38.6,62,
        56.9,26.3,49.3,0,0,0,0,12.7,0,12.5,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,
        0.8,0,0,0,0,0.8,0.8; 37800,71.6,25.2,25.1,5.4,38.6,62.5,56.9,26.3,52.4,
        0,0,0,0,12.8,0,12.3,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,
        0.8; 38400,72.1,24.1,24.1,5.4,38.7,61.5,56.9,26.3,47.8,0,0,0,0,12.5,0,
        12.5,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 39000,
        72.4,25.3,25.2,5.4,38.6,62.7,56.9,26.3,50.5,0,0,0,0,12.7,0,12.6,0,0,0,0,
        0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 39600,72.5,25.3,25.2,
        5.4,38.6,62.9,56.9,26.3,50.8,0,0,0,0,12.7,0,12.4,0,0,0,0,0,0,0,0,0.8,
        0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 40200,72.7,25.3,25.2,5.4,38.6,62.7,
        56.9,26.3,49.8,0,0,0,0,12.6,0,12.5,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,
        0.8,0,0,0,0,0.8,0.8; 40800,72.9,24.4,24.3,5.4,38.7,61.9,56.9,26.3,51.3,
        0,0,0,0,12.7,0,12.3,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,
        0.8; 41400,73.1,25.3,25.2,5.4,38.6,62.9,56.9,26.3,49.2,0,0,0,0,12.5,0,
        12.5,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 42000,
        73.4,24.7,24.7,5.4,38.7,62.5,56.9,26.3,48.4,0,0,0,0,12.7,0,12.5,0,0,0,0,
        0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 42600,73.4,25.6,25.5,
        5.4,38.7,63.2,56.9,26.3,51,0,0,0,0,12.7,0,12.3,0,0,0,0,0,0,0,0,0.8,0.9,
        0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 43200,73.6,24.8,25,5.4,38.8,62.5,56.9,
        26.3,53.5,0,0,0,0,12.5,0,12.3,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,
        0,0,0,0.8,0.8; 43800,73.7,24.7,24.7,5.4,38.7,62.2,56.9,26.3,51.2,0,0,0,
        0,12.7,0,12.3,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8;
        44400,73.9,25.6,25.5,5.4,38.7,63.1,56.9,26.3,49.4,0,0,0,0,12.6,0,12.4,0,
        0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 45000,74.2,25.4,
        25.3,5.4,38.8,63,56.9,26.3,54.2,0,0,0,0,12.4,0,12.3,0,0,0,0,0,0,0,0,0.8,
        0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 45600,74.1,25.6,25.5,5.4,38.6,63.2,
        56.9,26.3,49.2,0,0,0,0,12.5,0,12.2,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,
        0.8,0,0,0,0,0.8,0.8; 46200,74.3,25.5,25.7,5.4,38.8,63.2,56.9,26.3,53.8,
        0,0,0,0,12.3,0,12.2,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,
        0.8; 46800,74.4,25.7,25.6,5.4,38.7,63.1,56.9,26.3,53.5,0,0,0,0,12.4,0,
        12.1,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 47400,
        74.6,25.3,25.4,5.4,38.8,63,56.9,24.1,50.5,0,0,0,0,12,0,11.9,0,0,0,0,0,0,
        0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 48000,74.6,25.3,25.2,5.4,
        38.8,62.8,56.9,24.1,48.4,0,0,0,0,12.2,0,12,0,0,0,0,0,0,0,0,0.8,0.8,0.8,
        0.8,0.8,0.8,0,0,0,0,0.8,0.8; 48600,74.6,25.7,25.8,5.4,38.8,63.5,56.9,
        24.1,52,0,0,0,0,12.1,0,11.7,0,0,0,0,0,0,0,0,0.8,0.9,0.8,0.8,0.8,0.8,0,0,
        0,0,0.8,0.8; 49200,74.8,25.5,25.4,5.4,38.9,63.1,56.9,24.1,53,0,0,0,0,
        12.1,0,12.1,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8;
        49800,74.7,24.9,24.9,5.4,38.9,62.7,56.9,24.1,49.1,0,0,0,0,12.1,0,11.8,0,
        0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 50400,75.1,25.1,
        25,5.4,38.9,62.7,56.9,24.1,50.8,0,0,0,0,12.1,0,11.7,0,0,0,0,0,0,0,0,0.8,
        0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 51000,75,25.6,25.6,5.4,38.8,63.5,
        56.9,24.1,48.2,0,0,0,0,12.1,0,11.6,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,
        0.8,0,0,0,0,0.8,0.8; 51600,75.1,25.4,25.5,5.4,38.9,63.3,56.9,24.1,50.9,
        0,0,0,0,12,0,11.6,0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,
        0.8; 52200,75,25.5,25.6,5.4,39,62.5,56.9,24.1,54.2,0,0,0,0,11.9,0,12.1,
        0,0,0,0,0,0,0,0,0.8,0.8,0.8,0.8,0.8,0.8,0,0,0,0,0.8,0.8; 52800,75,25.6,
        25.7,5.4,40.3,63.4,65.8,24.1,76.1,0,0,0,0,12,0,11.9,0,0,0,0,0,0,0,0,1,
        0.8,0.8,2.9,0.8,0.8,0,0,0,0,0.8,2; 53400,80.9,23.6,23.5,5.4,40.1,62.3,
        57.8,24.1,53.1,0,0,0,0,12.3,0,11.8,0,0,0,0,0,0,0,0,6.5,1.9,4.1,10,3.6,
        0.8,0,0,0,0,1,6.3; 54000,86.3,25.9,25.9,5.3,39.9,64.2,60,24.1,59.2,0,0,
        0,0,12.3,0,12.1,0,0,0,0,0,0,0,0,5.1,5.9,8.2,9.3,5.9,5.2,0,0,0,0,5.7,6.2;
        54600,85.2,25.5,25.6,5.3,40,64,60,24.1,60.2,0,0,0,0,12.4,0,12.1,0,0,0,0,
        0,0,0,0,8.4,8.7,8.6,12.7,11.1,8.4,0,0,0,0,7.6,10.1; 55200,85.3,25.7,
        25.6,5.3,39.9,64,60,24.1,61.1,0,0,0,0,12.3,0,12.3,0,0,0,0,0,0,0,0,12.6,
        16,15.7,19.7,15.2,11.2,0,0,0,0,12.2,16.9; 55800,85.1,25.9,26.1,5.3,39.8,
        64.1,60,24.1,60.1,0,0,0,0,12.5,0,12.4,0,0,0,0,0,0,0,0,11.2,15.1,13.8,19,
        15.3,11.3,0,0,0,0,11,16.6; 56400,84,25.5,25.5,5.3,39.6,63.8,60,24.1,
        53.8,0,0,0,0,12.3,0,12.2,0,0,0,0,0,0,0,0,10.2,11.6,10,17.5,15.6,9.2,0,0,
        0,0,9.5,15.4; 57000,83.8,25.3,25.3,5.3,39.6,63.8,58,24.1,51.6,0,0,0,0,
        12.1,0,12.1,0,0,0,0,0,0,0,0,8.4,10.4,9.5,12,12.1,10.6,0,0,0,0,10.8,11.3;
        57600,83.7,25.3,25.3,5.3,39.6,63.7,58,24.1,49.6,0,0,0,0,12.4,0,12.1,0,0,
        0,0,0,0,0,0,8.6,11.6,11.1,12.2,10.6,8.8,0,0,0,0,9,9.6; 58200,83.7,25.1,
        25.1,5.3,39.6,63.7,58,24.1,50.2,0,0,0,0,12.1,0,12,0,0,0,0,0,0,0,0,7.8,
        10.9,10,10.3,9.7,9.5,0,0,0,0,9.7,9.7; 58800,83.8,25.1,25.1,5.3,39.6,
        63.7,58,24.1,51.2,0,0,0,0,12.3,0,12.2,0,0,0,0,0,0,0,0,9,12.4,10.6,11.3,
        12.9,10,0,0,0,0,10.2,11.5; 59400,84,25.1,25.1,5.3,39.8,63.8,58,24.1,
        53.5,0,0,0,0,12.4,0,12.1,0,0,0,0,0,0,0,0,8.7,11.1,10.1,11.4,11.4,9.5,0,
        0,0,0,10,10.8; 60000,84.8,25.3,25.3,5.3,39.8,64,58,24.1,55.4,0,0,0,0,
        12.3,0,12.2,0,0,0,0,0,0,0,0,8.4,11.7,11.5,10.6,11,10,0,0,0,0,10.1,9.4;
        60600,84.3,25.3,25.3,5.3,39.8,63.8,58,24.1,54.9,0,0,0,0,12.3,0,12.2,0,0,
        0,0,0,0,0,0,8.2,13.7,12.5,11.2,10.6,10,0,0,0,0,10.3,9.1; 61200,85.5,
        25.7,25.8,5.3,39.8,64.2,60,24.1,58.2,0,0,0,0,12.4,0,12.3,0,0,0,0,0,0,0,
        0,8,11.8,12.2,11.3,11.7,11.6,0,0,0,0,11.6,9.6; 61800,83.8,25.3,25.3,5.4,
        40,63.8,60,27.6,58.5,0,0,0,0,13.2,0,13.1,0,0,0,0,0,0,0,0,9.1,15.1,15.9,
        13.1,13.2,12.1,0,0,0,0,12.3,10.9; 62400,85.2,25,25.2,5.4,40.9,63.1,66.7,
        27.6,77.2,0,0,0,0,13.3,0,13.3,0,0,0,0,0,0,0,0,9.2,16.8,17.5,13.2,12.8,
        13.2,0,0,0,0,13.2,11.3; 63000,84.9,26,26.1,5.8,40.9,63.6,70.8,31.7,94.9,
        0,0,0,0,17.2,0,16.6,0,0,0,0,0,0,0,0,21.3,29.5,26.3,27.9,29.2,20.3,0,0,0,
        0,24.9,26.3; 63600,83.7,26.5,26.4,6,40.7,64.1,70.7,36.8,92.2,0,0,0,0,
        20.9,0,19.8,0,0,0,0,0,0,0,0,21.2,27,24.5,25.6,32.4,26,0,0,0,0,25.6,27.1;
        64200,85.1,25.9,26,5.4,40.1,64.2,66.4,27.3,68.4,0,0,0,0,13.1,0,13.2,0,0,
        0,0,0,0,0,0,9.2,12.9,13.9,13.1,13.7,16,0,0,0,0,15.2,12.3; 64800,86.7,
        24.8,25,5.4,42.4,63.7,72.9,27.3,91.8,0,0,0,0,13.3,0,13.2,0,0,0,0,0,0,0,
        0,6.7,10.6,10.5,9.4,9.1,10.3,0,0,0,0,10.9,8; 65400,84.4,28.2,28.2,7.5,
        41,65.4,60.9,57.8,55.9,0,53.5,0,0,39.3,0,38.4,0,0,0,0,0,0,0,0,31.7,32.1,
        30.9,32.7,32.1,31.6,0,0,0,0,34.2,33.5; 66000,88.7,27.8,27.9,5.9,40.7,65,
        60.9,38.5,53.7,0,52.2,0,0,25.7,0,24.9,0,0,0,0,0,0,0,0,24.3,23.9,23,27.3,
        26,24.1,25.1,0,0,0,22.2,21.9; 66600,85.4,27.2,27.3,5.5,40.3,65,56.9,
        27.4,43.7,0,42.4,0,0,13.4,0,13.2,0,0,0,0,0,0,0,0,10,14.5,11.4,12.4,13.2,
        9.5,0,0,0,0,10.1,10.9; 67200,84.6,25.5,25.4,5.5,41,64.4,54.9,26.5,38.6,
        0,37.2,0,0,14.4,0,14,0,0,0,0,0,0,0,0,5.8,9.2,8.4,8.1,8.6,7.7,0,0,0,0,
        8.6,7.4; 67800,91.6,27.3,27.4,5.9,42.5,66,58.9,36.2,54.2,0,52.5,0,0,
        18.8,0,19,0,0,0,0,0,0,0,0,7.5,10.7,10,9.9,8.9,7.3,0,0,0,0,10,9; 68400,
        86.5,28,28,7.3,41.3,65.4,58.9,54.4,56.7,0,56.2,0,0,36.5,0,36.4,0,0,0,0,
        0,0,0,0,25.6,31,30.1,25.5,32.1,31.5,0,0,0,0,33.6,32.2; 69000,84.9,28.2,
        28.2,5.4,41.1,65.5,58.9,27.6,55.7,0,54.1,0,0,15.3,0,14.3,0,0,0,0,0,0,0,
        0,8.8,10.6,10.3,9.5,13.4,12.9,0,0,0,0,11.1,9.8; 69600,86,27.6,27.6,5.4,
        41.7,65.6,58.9,26.6,54.5,0,52.9,0,0,13.2,0,13.3,0,0,0,0,0,0,0,0,5.4,7.3,
        5.7,6.6,7.4,5.4,0,0,0,0,7,7; 70200,90.1,28,28.2,6.9,41.8,65.8,58.9,49.4,
        57.3,0,56.4,0,0,30.7,0,31.1,0,0,0,0,0,0,0,0,17.5,19.2,19.2,18.1,21,16.5,
        0,0,0,0,18.9,18.7; 70800,87.6,28.2,28.2,7.5,41.6,65.7,58.9,58.2,57.7,0,
        56.7,0,0,41.5,0,41.1,0,0,0,0,0,0,0,0,25.8,29.1,23.6,24.6,30.1,24.9,0,0,
        0,0,25.8,24.6; 71400,87,28.2,28.2,6.9,41.4,65.7,58.9,50,57.2,0,56.3,0,0,
        31.4,0,31.5,0,0,0,0,0,0,0,0,23.3,26.6,21.9,23.1,26.9,20.8,0,0,0,0,23.1,
        21.6; 72000,87.5,28.2,28.2,6.6,41.5,65.6,58.9,45,57.1,0,55.5,0,0,28.8,0,
        28.3,0,0,0,0,0,0,0,0,16.8,21.7,14.8,17.1,21.1,13.1,0,0,0,0,15.7,16.3;
        72600,86.4,28.2,28.2,6.6,41,65.2,58.9,45,55.4,0,53.4,0,0,28.5,0,28.6,0,
        0,0,0,0,0,0,0,21,25,19.4,21.4,25,17.8,0,0,0,0,21.7,19.5; 73200,83.8,
        27.6,27.5,6,40.6,65.1,58.9,35.7,49.3,0,47.8,0,0,21.5,0,21.6,0,0,0,0,0,0,
        0,0,13.6,16.7,12,13.5,17.4,12.7,0,0,0,0,13.2,12.6; 73800,85.4,26.8,26.7,
        5.5,40.4,64.7,56.9,27.4,41.8,0,41.3,0,0,13.6,0,13.3,0,0,0,0,0,0,0,0,6.1,
        8,6.6,7,7.9,5.1,0,0,0,0,6.9,6.6; 74400,87,26.6,26.7,5.5,40.5,64.6,56.9,
        29.5,41.3,0,41.5,0,0,14.7,0,14.5,0,0,0,0,0,0,0,0,8.7,9.8,8.9,9.5,9.3,
        8.7,0,0,0,0,9.6,9.1; 75000,86.2,26.6,26.7,5.8,40.7,64.7,56.9,33.6,44.9,
        0,43.4,0,0,18.5,0,18.6,0,0,0,0,0,0,0,0,11,12.3,11,11.7,13.5,9.8,0,0,0,0,
        11.3,10.7; 75600,86.6,26.8,26.7,5.8,40.6,64.7,56.9,33.6,44.5,0,43.2,0,0,
        18.7,0,18.6,0,0,0,0,0,0,0,0,11.6,13.7,12.2,12.2,14.7,9.8,0,0,0,0,12.2,
        12; 76200,86.8,26.8,26.7,5.9,40.6,64.7,56.9,31.5,44.1,0,41.6,0,0,17.8,0,
        17.6,0,0,0,0,0,0,0,0,10.5,12.7,10.7,11.9,14.5,9.8,0,0,0,0,11.5,10.7;
        76800,86.5,26.6,26.7,5.6,40.4,64.6,56.9,27.4,41.1,0,39.8,0,0,16.1,0,
        15.9,0,0,0,0,0,0,0,0,10.9,12.4,11.1,12,14.8,9.9,0,0,0,0,11.6,11; 77400,
        87.3,26.4,26.3,5.5,40.3,64.4,54.9,25.4,40.1,0,39,0,0,13.4,0,13,0,0,0,0,
        0,0,0,0,8.6,10,8.8,9.5,10.4,8,0,0,0,0,9.6,9.3; 78000,87.6,26.4,26.3,5.5,
        40.3,64.4,54.9,25.4,39.9,0,38.7,0,0,13.3,0,13.2,0,0,0,0,0,0,0,0,8.8,
        10.4,9.2,9.7,11.6,9,0,0,0,0,10.3,9.5; 78600,87.3,26.2,26.3,5.5,40.6,
        64.5,54.9,25.4,40.7,0,39.7,0,0,13.1,0,12.9,0,0,0,0,0,0,0,0,9,11.1,9,9.8,
        10.8,9.1,0,0,0,0,9.8,9.6; 79200,87.5,26.8,26.7,6,40.8,64.8,54.9,33.7,
        46.2,0,44.5,0,0,19.6,0,19.5,0,0,0,0,0,0,0,0,12,14.4,13.1,13,15.6,10.8,0,
        0,0,0,13.6,12.6; 79800,87.6,26.8,26.8,6,40.7,64.9,54.9,33.7,45.9,0,44.7,
        0,0,19.5,0,19.4,0,0,0,0,0,0,0,0,14.6,17.4,14.4,15.6,20,13.4,0,0,0,0,
        16.1,14.6; 80400,87.3,26.8,26.8,6,40.6,64.9,54.9,35.5,44.9,0,43.4,0,0,
        20.1,0,19.9,0,0,0,0,0,0,0,0,14.4,16.9,13.8,15.1,19.4,12.9,0,0,0,0,16.1,
        14; 81000,86.8,26.8,26.8,5.9,40.4,64.7,54.9,33.7,42,0,42.1,0,0,19.3,0,
        19.3,0,0,0,0,0,0,0,0,13.3,16.2,13,13.8,17.5,13.2,0,0,0,0,13.9,13.4;
        81600,85.5,27.8,27.7,6.5,41.1,64.9,59.1,41.4,55.6,0,53.7,0,0,24.1,0,
        23.7,0,0,0,0,0,0,0,0,14.3,17.1,13.8,14.9,20.1,13.2,0,0,0,0,15.7,14.6;
        82200,85.4,28,28.1,6.4,41,65.1,59.1,41.4,56.5,0,54.5,0,0,24.1,0,23.3,0,
        0,0,0,0,0,0,0,16.7,18.9,15.3,16.2,22.4,15.4,0,0,0,0,16.4,15.1; 82800,
        84.8,28,28.1,6.4,40.8,65.1,59.1,41.4,54.4,0,52.7,0,0,24.2,0,24,0,0,0,0,
        0,0,0,0,15.4,19.4,15.7,15.8,21.2,15.3,0,0,0,0,17.7,15.9; 83400,84,27.6,
        27.7,6.1,40.4,64.8,59.1,37.1,49.2,0,48.2,0,0,20,0,19.9,0,0,0,0,0,0,0,0,
        14.7,17.5,13.2,14.6,18.9,13.7,0,0,0,0,14.5,13.5; 84000,84.5,27.2,27.2,
        5.8,40.4,64.6,59.1,32.3,47.2,0,46.3,0,0,16.4,0,16.4,0,0,0,0,0,0,0,0,9.2,
        11,9.1,10.1,12.6,8.9,0,0,0,0,10.1,9.7; 84600,84.9,27.2,27.2,5.8,40.6,
        64.6,59.1,32.3,49.1,0,48.1,0,0,16.9,0,16.6,0,0,0,0,0,0,0,0,10.8,12,10.3,
        11,12.8,9.4,0,0,0,0,11.2,10.3; 85200,85.3,27.6,27.7,6.4,40.9,64.9,59.1,
        41.1,54.4,0,52.5,0,0,23.8,0,23.4,0,0,0,0,0,0,0,0,13.8,16.3,13.4,13.8,
        18.1,12.7,0,0,0,0,15,13.9; 85800,84.6,27.9,27.9,6.4,40.7,64.9,59.1,41.1,
        53.5,0,52.1,0,0,23.9,0,23.1,0,0,0,0,0,0,0,0,16.4,19.3,15.8,16.7,21.6,
        15.2,0,0,0,0,17.4,16.2; 86400,83.9,27.7,27.7,6.3,40.5,64.8,59.1,38.7,50,
        0,48.9,0,0,22.3,0,21.8,0,0,0,0,0,0,0,0,15.2,18.2,13.8,15.7,20.8,14.6,0,
        0,0,0,16.2,14.1])                              annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-17,49})));
  Modelica.Blocks.Sources.RealExpression CTWP_N_data(y=(data_10_min.y[8]*0.45
         + 15)*100/60.0)
    annotation (Placement(transformation(extent={{-56,-14},{-30,12}})));
equation
  connect(CTWP_N_data.y,CTWP_Staging. PUMP_Nrel) annotation (Line(points={{
          -28.7,-1},{-26,-1},{-26,-0.8},{-8.08,-0.8}}, color={0,0,127}));
  annotation (experiment(
      StopTime=86400,
      Interval=1,
      __Dymola_Algorithm="Dassl"));
end test_CTWP_staging;
