within ORNLSupercomputing.Components.SubComponents.Controls.Testing.CT_Loop;
model test_CT_staging_delayT
  extends Modelica.Icons.Example;
  BaseClasses.CT_staging_delayT CT_Staging_Model(delptol=1.0)
    annotation (Placement(transformation(extent={{-6,-16},{26,16}})));
  Modelica.Blocks.Sources.RealExpression HTWS(y=
        TRANSFORM.Units.Conversions.Functions.Temperature_K.from_degF(
        data_1_min.y[2]))
                annotation (Placement(transformation(
        extent={{-13,-15},{13,15}},
        rotation=0,
        origin={-41,23})));
  Modelica.Blocks.Sources.CombiTimeTable data_30_sec(table=[0,22.1,22.3,22.3,24;
        30,22.1,22.3,22.3,24; 60,22.1,22.3,22.3,24; 90,22.1,22.3,22.3,24; 120,
        22.1,22.3,22.3,24; 150,22.1,22.3,22.3,24; 180,22.1,22.3,22.3,24; 210,
        22.1,22.3,22.3,24; 240,22.1,22.3,22.3,27.2; 270,22.1,22.3,22.3,26.3;
        300,22.1,22.3,22.3,25.7; 330,22.1,22.3,22.3,25.2; 360,22.1,22.3,22.3,
        24.9; 390,22.1,22.3,22.3,24.7; 420,22.1,22.3,22.3,24.5; 450,22.1,22.3,
        22.3,24.4; 480,22.1,22.3,22.3,24.3; 510,22.1,22.3,22.3,24.2; 540,22.1,
        22.3,22.3,24.2; 570,22.1,22.3,22.3,24.2; 600,22.1,22.3,22.3,24.2; 630,
        22.1,22.3,22.3,24.2; 660,22.1,22.3,22.3,24.2; 690,22.1,22.3,22.3,24.2;
        720,22.1,22.3,22.3,24.2; 750,22.1,22.3,22.3,24.2; 780,22.1,22.3,22.3,
        24.2; 810,22.1,22.3,22.3,24.2; 840,22.1,22.3,22.3,24.3; 870,22.1,22.3,
        22.3,24.2; 900,22.1,22.3,22.3,24.2; 930,22.1,22.3,22.3,24.2; 960,22.1,
        22.3,22.3,24.2; 990,22.1,22.3,22.3,24.1; 1020,22.1,22.3,22.3,24.1; 1050,
        22.1,22.3,22.3,24.1; 1080,22.1,22.3,22.3,24.1; 1110,22.1,22.3,22.3,24.1;
        1140,22.1,22.3,22.3,24.1; 1170,22.1,22.3,22.3,24.1; 1200,22.1,22.3,22.3,
        24.1; 1230,22.1,22.3,22.3,24.1; 1260,22.1,22.3,22.3,24.1; 1290,22.1,
        22.3,22.3,24.1; 1320,22.1,22.3,22.3,24.1; 1350,22.1,22.3,22.3,24.1;
        1380,22.1,22.3,22.3,24.1; 1410,22.1,22.3,22.3,24.1; 1440,22.1,22.3,22.3,
        24.1; 1470,22.1,22.3,22.3,24.1; 1500,22.1,22.3,22.3,24.1; 1530,22.1,
        22.3,22.3,24.1; 1560,22.1,22.3,22.3,24; 1590,22.1,22.3,22.3,24; 1620,
        22.1,22.3,22.3,24; 1650,22.1,22.3,22.3,24; 1680,22.1,22.3,22.3,24; 1710,
        22.1,22.3,22.3,24; 1740,22.1,22.3,22.3,24; 1770,22.1,22.3,22.3,24; 1800,
        22.1,22.3,22.3,24; 1830,22.1,22.3,22.3,24.1; 1860,22.1,22.3,22.3,24.1;
        1890,22.1,22.3,22.3,24.1; 1920,22.1,22.3,22.3,24.1; 1950,22.1,22.3,22.3,
        24.1; 1980,22.1,22.3,22.3,24; 2010,22.1,22.3,22.3,24; 2040,22.1,22.3,
        22.3,24; 2070,22.1,22.3,22.3,24; 2100,22.1,22.3,22.3,24; 2130,22.1,22.3,
        22.3,24; 2160,22.1,22.3,22.3,24; 2191,22.1,22.3,22.3,24; 2221,22.1,22.3,
        22.3,24; 2251,22.1,22.3,22.3,24; 2281,22.1,22.3,22.3,24; 2311,22.1,22.3,
        22.3,24; 2340,22.1,22.3,22.3,24; 2370,22.1,22.3,22.3,24; 2401,22.1,22.3,
        22.3,24; 2431,22.1,22.3,22.3,24; 2461,22.1,22.3,22.3,24; 2490,22.1,22.3,
        22.3,24; 2520,22.1,22.3,22.3,24; 2550,22.1,22.3,22.3,24; 2581,22.1,22.3,
        22.3,24; 2611,22.1,22.3,22.3,24; 2641,22.1,22.3,22.3,24.1; 2670,22.1,
        22.3,22.3,24; 2701,22.1,22.3,22.3,24; 2731,22.1,22.3,22.3,24; 2761,22.1,
        22.3,22.3,24.1; 2791,22.1,22.3,22.3,24; 2821,22.1,22.3,22.3,24; 2851,
        22.1,22.3,22.3,24; 2881,22.1,22.3,22.3,24; 2911,22.1,22.3,22.3,24; 2941,
        22.1,22.3,22.3,24; 2971,22.1,22.3,22.3,24; 3001,22.1,22.3,22.3,24; 3031,
        22.1,22.3,22.3,24; 3061,22.1,22.3,22.3,24; 3091,22.1,22.3,22.3,24; 3121,
        22.1,22.3,22.3,24; 3151,22.1,22.3,22.3,24; 3181,22.1,22.3,22.3,24; 3211,
        22.1,22.3,22.3,24.1; 3241,22.1,22.3,22.3,24.1; 3271,22.1,22.3,22.3,24.1;
        3301,22.1,22.3,22.3,24; 3331,22.1,22.3,22.3,24; 3361,22.1,22.3,22.3,24;
        3391,22.1,22.3,22.3,24; 3421,22.1,22.3,22.3,24; 3451,22.1,22.3,22.3,24;
        3481,22.1,22.3,22.3,24; 3511,22.1,22.3,22.3,24; 3541,22.1,22.3,22.3,24;
        3571,22.1,22.3,22.3,24; 3601,22.1,22.3,22.3,24; 3631,22,22.2,22.3,24;
        3661,22,22.2,22.3,24; 3691,22,22.2,22.3,24; 3721,22.1,22.3,22.3,24;
        3751,22.1,22.3,22.3,24.1; 3781,22.1,22.3,22.3,24.1; 3811,22.1,22.3,22.3,
        24.1; 3841,22.1,22.3,22.3,24.1; 3871,22.1,22.3,22.3,24.2; 3901,22.1,
        22.3,22.3,24.2; 3931,22.1,22.3,22.3,24.2; 3961,22.1,22.3,22.3,24.2;
        3991,22.1,22.3,22.3,24.3; 4021,22.1,22.3,22.3,24.3; 4051,22.1,22.3,22.3,
        24.2; 4081,22.1,22.3,22.3,24.2; 4111,22.1,22.3,22.3,24.2; 4141,22.1,
        22.3,22.3,24.2; 4171,22.1,22.3,22.3,24.2; 4201,22.1,22.3,22.3,24.2;
        4231,22.1,22.3,22.3,24.2; 4261,22.1,22.3,22.3,24.1; 4291,22.1,22.3,22.3,
        24.1; 4321,22.1,22.3,22.3,24.1; 4351,22.1,22.3,22.3,24.1; 4381,22.1,
        22.3,22.3,24.1; 4411,22.1,22.3,22.3,24.1; 4441,22.1,22.3,22.3,24.1;
        4471,22.1,22.3,22.3,24.1; 4501,22.1,22.3,22.3,23.8; 4531,22.1,22.3,22.3,
        23.9; 4561,22.1,22.3,22.3,24.1; 4591,22.1,22.3,22.3,24.1; 4621,22.1,
        22.3,22.3,24.1; 4651,22.1,22.3,22.3,24; 4681,22.1,22.3,22.3,24; 4711,
        22.1,22.3,22.3,24; 4741,22.1,22.3,22.3,24; 4771,22.1,22.3,22.3,24; 4801,
        22.1,22.3,22.3,24; 4831,22.1,22.3,22.3,23.9; 4861,22.1,22.3,22.3,23.9;
        4891,22.1,22.3,22.3,23.8; 4921,22.1,22.3,22.3,23.9; 4951,22.1,22.3,22.3,
        23.7; 4981,22.1,22.3,22.3,23.8; 5011,22.1,22.3,22.3,23.9; 5041,22.1,
        22.3,22.3,24; 5071,22.1,22.3,22.3,24.3; 5101,22.1,22.3,22.3,24.3; 5131,
        22.1,22.3,22.3,24.3; 5161,22.1,22.3,22.3,24.1; 5191,22.1,22.3,22.3,23.7;
        5221,22.1,22.3,22.3,23.6; 5251,22.1,22.3,22.3,24; 5281,22.1,22.3,22.3,
        24.3; 5311,22.1,22.3,22.3,24.2; 5341,22.1,22.3,22.3,24.1; 5371,22.1,
        22.3,22.3,23.9; 5401,22.1,22.3,22.3,23.7; 5431,22.1,22.3,22.3,23.8;
        5461,22.1,22.3,22.3,23.8; 5491,22.1,22.3,22.3,24.2; 5521,22.1,22.3,22.3,
        24.3; 5551,22.1,22.3,22.3,24.1; 5581,22.1,22.3,22.3,24.1; 5611,22.1,
        22.3,22.3,24.1; 5641,22.1,22.3,22.3,24.1; 5671,22.1,22.3,22.3,24; 5701,
        22.1,22.3,22.3,24; 5731,22.1,22.3,22.3,24; 5761,22.1,22.3,22.3,24; 5791,
        22.1,22.3,22.3,24; 5821,22.1,22.3,22.3,24; 5851,22.1,22.3,22.3,24; 5881,
        22.1,22.3,22.3,24; 5911,22.1,22.3,22.3,24; 5941,22.1,22.3,22.3,24; 5971,
        22.1,22.3,22.3,24; 6001,22.1,22.3,22.3,24; 6031,22.1,22.3,22.3,24; 6061,
        22.1,22.3,22.3,24; 6091,22.1,22.3,22.3,23.7; 6121,22.1,22.3,22.3,23.4;
        6151,22.1,22.3,22.3,23.8; 6181,22.1,22.3,22.3,24.4; 6211,22.1,22.3,22.3,
        24.3; 6241,22.1,22.3,22.3,24.2; 6271,22.1,22.3,22.3,23.9; 6301,22.1,
        22.3,22.3,23.3; 6331,22.1,22.3,22.3,23.7; 6361,22.1,22.3,22.3,24.1;
        6391,22.1,22.3,22.3,24; 6421,22.1,22.3,22.3,23.8; 6451,22.1,22.3,22.3,
        23.7; 6481,22.1,22.3,22.3,23.7; 6511,22.1,22.3,22.3,23.7; 6541,22.1,
        22.3,22.3,23.8; 6571,22.1,22.3,22.3,23.8; 6601,22.1,22.3,22.3,23.8;
        6631,22.1,22.3,22.3,23.9; 6661,22.1,22.3,22.3,23.9; 6691,22.1,22.3,22.3,
        23.9; 6721,22.1,22.3,22.3,23.9; 6751,22.1,22.3,22.3,24; 6781,22.1,22.3,
        22.3,24; 6811,22.1,22.3,22.3,24; 6841,22.1,22.3,22.3,24; 6871,22.1,22.3,
        22.3,24; 6901,22.1,22.3,22.3,24; 6931,22.1,22.3,22.3,24; 6961,22.1,22.3,
        22.3,24.1; 6991,22.1,22.3,22.3,24.1; 7021,22.1,22.3,22.3,24; 7051,22.1,
        22.3,22.3,24; 7081,22.1,22.3,22.3,24; 7111,22.1,22.3,22.3,24; 7141,22.1,
        22.3,22.3,24; 7171,22.1,22.3,22.3,24; 7201,22.1,22.3,22.3,24; 7231,22.1,
        22.3,22.3,24; 7261,22.1,22.3,22.3,24; 7291,22.1,22.3,22.3,24; 7321,22.1,
        22.3,22.3,24; 7351,22.1,22.3,22.3,24.1; 7381,22.1,22.3,22.3,24.1; 7411,
        22.1,22.3,22.3,24.1; 7441,22.1,22.3,22.3,24.1; 7471,22.1,22.3,22.3,24.2;
        7501,22.1,22.3,22.3,24.2; 7531,22.1,22.3,22.3,24.1; 7561,22.1,22.3,22.3,
        24.1; 7591,22.1,22.3,22.3,24.1; 7621,22.1,22.3,22.3,24.2; 7651,22.1,
        22.3,22.3,24.2; 7681,22.1,22.3,22.3,24.1; 7711,22.1,22.3,22.3,24.1;
        7741,22.1,22.3,22.3,24.1; 7771,22.1,22.3,22.3,24.1; 7801,22.1,22.3,22.3,
        24.1; 7831,22.1,22.3,22.3,24; 7861,22.1,22.3,22.3,24; 7891,22.1,22.3,
        22.3,24.1; 7921,22.1,22.3,22.3,24; 7951,22.1,22.3,22.3,24; 7981,22.1,
        22.3,22.3,24; 8011,22.1,22.3,22.3,23.9; 8041,22.1,22.3,22.3,23.7; 8071,
        22.1,22.3,22.3,23.6; 8101,22.1,22.3,22.3,23.5; 8131,22.1,22.3,22.3,23.4;
        8161,22.1,22.3,22.3,23.4; 8191,22.1,22.3,22.3,23.4; 8221,22.1,22.3,22.3,
        23.4; 8251,22.1,22.3,22.3,23.5; 8281,22.1,22.3,22.3,23.6; 8311,22.1,
        22.3,22.3,23.7; 8341,22.1,22.3,22.3,23.8; 8371,22.1,22.3,22.3,23.8;
        8401,22.1,22.3,22.3,23.9; 8431,22.1,22.3,22.3,23.9; 8461,22.1,22.3,22.3,
        23.9; 8491,22.1,22.3,22.3,24; 8521,22.1,22.3,22.3,24; 8551,22.1,22.3,
        22.3,24; 8581,22.1,22.3,22.3,24; 8611,22.1,22.3,22.3,24; 8641,22.1,22.3,
        22.3,24; 8671,22.1,22.3,22.3,24; 8701,22.1,22.3,22.3,24; 8731,22.1,22.3,
        22.3,23.9; 8761,22.1,22.3,22.3,23.9; 8791,22.1,22.3,22.3,23.9; 8821,
        22.1,22.3,22.3,23.9; 8851,22.1,22.3,22.3,24; 8881,22.1,22.3,22.3,23.9;
        8911,22.1,22.3,22.3,23.9; 8941,22.1,22.3,22.3,23.9; 8971,22.1,22.3,22.3,
        23.9; 9001,22.1,22.3,22.3,24; 9031,22.1,22.3,22.3,24; 9061,22.1,22.3,
        22.3,24; 9091,22.1,22.3,22.3,24.1; 9121,22.1,22.3,22.3,24.2; 9151,22.1,
        22.3,22.3,24.3; 9181,22.1,22.3,22.3,24.5; 9211,22.1,22.3,22.3,24.6;
        9241,22.1,22.3,22.3,24.7; 9271,22.1,22.3,22.3,24.6; 9301,22.1,22.3,22.3,
        24.4; 9331,22.1,22.3,22.3,24.3; 9361,22.1,22.3,22.3,24.3; 9391,22.1,
        22.3,22.3,24.2; 9421,22.1,22.3,22.3,24.2; 9451,22.1,22.3,22.3,24.1;
        9481,22.1,22.3,22.3,24.1; 9511,22.1,22.3,22.3,24; 9541,22.1,22.3,22.3,
        23.9; 9571,22.1,22.3,22.3,23.9; 9601,22.1,22.3,22.3,23.8; 9631,22.1,
        22.3,22.3,23.8; 9661,22.1,22.3,22.3,23.8; 9691,22.1,22.3,22.3,23.9;
        9721,22.1,22.3,22.3,23.9; 9751,22.1,22.3,22.3,23.9; 9781,22.1,22.3,22.3,
        23.9; 9811,22.1,22.3,22.3,23.8; 9841,22.1,22.3,22.3,23.8; 9871,22.1,
        22.3,22.3,23.7; 9901,22.1,22.3,22.3,23.7; 9931,22.1,22.3,22.3,23.7;
        9961,22.1,22.3,22.3,23.7; 9991,22.1,22.3,22.3,23.7; 10021,22.1,22.3,
        22.3,23.7; 10051,22.1,22.3,22.3,23.8; 10081,22.1,22.3,22.3,23.8; 10111,
        22.1,22.3,22.3,23.8; 10141,22.1,22.3,22.3,23.8; 10171,22.1,22.3,22.3,
        23.9; 10201,22.1,22.3,22.3,23.9; 10231,22.1,22.3,22.3,23.9; 10261,22.1,
        22.3,22.3,24; 10291,22.1,22.3,22.3,24; 10321,22.1,22.3,22.3,24; 10351,
        22.1,22.3,22.3,24; 10381,22.1,22.3,22.3,24; 10411,22.1,22.3,22.3,24;
        10441,22.1,22.3,22.3,24; 10471,22.1,22.3,22.3,24.1; 10501,22.1,22.3,
        22.3,24.2; 10531,22.1,22.3,22.3,24.2; 10561,22.1,22.3,22.3,24.2; 10591,
        22.1,22.3,22.3,24.2; 10621,22.1,22.3,22.3,24.1; 10651,22.1,22.3,22.3,
        24.1; 10681,22.1,22.3,22.3,24.1; 10711,22.1,22.3,22.3,24.1; 10741,22.1,
        22.3,22.3,24; 10771,22.1,22.3,22.3,24; 10801,22.1,22.3,22.3,24; 10831,
        22,22.2,22.2,24; 10861,22,22.2,22.2,24; 10891,22.1,22.3,22.3,24; 10921,
        22.1,22.3,22.3,24; 10951,22.1,22.3,22.3,24; 10981,22.1,22.3,22.3,24;
        11011,22.1,22.3,22.3,24; 11041,22.1,22.3,22.3,23.9; 11071,22.1,22.3,
        22.3,23.9; 11101,22.1,22.3,22.3,23.9; 11131,22.1,22.3,22.3,23.9; 11161,
        22.1,22.3,22.3,23.8; 11191,22.1,22.3,22.3,23.8; 11221,22.1,22.3,22.3,
        23.8; 11251,22.1,22.3,22.3,23.8; 11281,22.1,22.3,22.3,23.8; 11311,22.1,
        22.3,22.3,23.8; 11341,22.1,22.3,22.3,23.9; 11371,22.1,22.3,22.3,23.9;
        11401,22.1,22.3,22.3,23.9; 11431,22.1,22.3,22.3,23.9; 11461,22.1,22.3,
        22.3,24; 11491,22.1,22.3,22.3,24; 11521,22.1,22.3,22.3,24; 11551,22.1,
        22.3,22.3,24; 11581,22.1,22.3,22.3,24; 11611,22.1,22.3,22.3,24; 11641,
        22.1,22.3,22.3,24; 11671,22.1,22.3,22.3,24; 11701,22.1,22.3,22.3,24.1;
        11731,22.1,22.3,22.3,24.1; 11761,22.1,22.3,22.3,24.2; 11791,22.1,22.3,
        22.3,24.3; 11821,22.1,22.3,22.3,24.4; 11851,22.1,22.3,22.3,24.4; 11881,
        22.1,22.3,22.3,24.4; 11911,22.1,22.3,22.3,24.4; 11941,22.1,22.3,22.3,
        24.4; 11971,22.1,22.3,22.3,24.5; 12001,22.1,22.3,22.3,24.5; 12031,22.1,
        22.3,22.3,24.5; 12061,22.1,22.3,22.3,24.5; 12091,22.1,22.3,22.3,24.5;
        12121,22.1,22.3,22.3,24.4; 12151,22.1,22.3,22.3,24.4; 12181,22.1,22.3,
        22.3,24.3; 12211,22.1,22.3,22.3,24.2; 12241,22.1,22.3,22.3,24.2; 12271,
        22.1,22.3,22.3,24.2; 12301,22.1,22.3,22.3,24.2; 12331,22.1,22.3,22.3,
        24.1; 12361,22.1,22.3,22.3,23.8; 12391,22.1,22.3,22.3,24.1; 12421,22.1,
        22.3,22.3,24.1; 12451,22.1,22.3,22.3,24.1; 12481,22.1,22.3,22.3,24.1;
        12511,22.1,22.3,22.3,24.1; 12541,22.1,22.3,22.3,23.9; 12571,22.1,22.3,
        22.3,23.7; 12601,22.1,22.3,22.3,23.6; 12631,22.1,22.3,22.3,23.7; 12661,
        22.1,22.3,22.3,23.7; 12691,22.1,22.3,22.3,23.9; 12721,22.1,22.3,22.3,
        23.9; 12751,22.1,22.3,22.3,23.9; 12781,22.1,22.3,22.3,24; 12811,22.1,
        22.3,22.3,24.1; 12841,22.1,22.3,22.3,24.2; 12871,22.1,22.3,22.3,24.3;
        12901,22.1,22.3,22.3,24.3; 12931,22.1,22.3,22.3,24.2; 12961,22.1,22.3,
        22.3,24.2; 12991,22.1,22.3,22.3,24.1; 13021,22.1,22.3,22.3,24.1; 13051,
        22.1,22.3,22.3,24.1; 13081,22.1,22.3,22.3,23.9; 13111,22.1,22.3,22.3,
        23.7; 13141,22.1,22.3,22.3,23.7; 13171,22.1,22.3,22.3,23.8; 13201,22.1,
        22.3,22.3,23.8; 13231,22.1,22.3,22.3,23.8; 13261,22.1,22.3,22.3,23.9;
        13291,22.1,22.3,22.3,24; 13321,22.1,22.3,22.3,24; 13351,22.1,22.3,22.3,
        24; 13381,22.1,22.3,22.3,24; 13411,22.1,22.3,22.3,24; 13441,22.1,22.3,
        22.3,24; 13471,22.1,22.3,22.3,24.1; 13501,22.1,22.3,22.3,24.1; 13531,
        22.1,22.3,22.3,24.2; 13561,22.1,22.3,22.3,24.2; 13591,22.1,22.3,22.3,
        24.2; 13621,22.1,22.3,22.3,24.1; 13651,22.1,22.3,22.3,24; 13681,22.1,
        22.3,22.3,24; 13711,22.1,22.3,22.3,24; 13741,22.1,22.3,22.3,23.9; 13771,
        22.1,22.3,22.3,23.9; 13801,22.1,22.3,22.3,23.8; 13831,22.1,22.3,22.3,
        23.6; 13861,22.1,22.3,22.3,23.9; 13891,22.1,22.3,22.3,24.3; 13921,22.1,
        22.3,22.3,24.2; 13951,22.1,22.3,22.3,24.1; 13981,22.1,22.3,22.3,24;
        14011,22.1,22.3,22.3,23.8; 14041,22.1,22.3,22.3,23.7; 14071,22.1,22.3,
        22.3,23.8; 14101,22.1,22.3,22.3,24.2; 14131,22.1,22.3,22.3,24.2; 14161,
        22.1,22.3,22.3,24.2; 14191,22.1,22.3,22.3,24.1; 14221,22.1,22.3,22.3,
        24.1; 14251,22.1,22.3,22.3,23.9; 14281,22.1,22.3,22.3,23.7; 14311,22.1,
        22.3,22.3,23.7; 14341,22.1,22.3,22.3,23.8; 14371,22.1,22.3,22.3,23.8;
        14401,22.1,22.3,22.3,24.1; 14431,22.1,22.3,22.3,24.2; 14461,22.1,22.3,
        22.3,23.9; 14491,22.1,22.3,22.3,23.8; 14521,22.1,22.3,22.3,23.7; 14551,
        22.1,22.3,22.3,23.6; 14581,22.1,22.3,22.3,23.6; 14611,22.1,22.3,22.3,
        23.6; 14641,22.1,22.3,22.3,23.6; 14671,22.1,22.3,22.3,23.7; 14701,22.1,
        22.3,22.3,23.7; 14731,22.1,22.3,22.3,23.8; 14761,22.1,22.3,22.3,23.9;
        14791,22.1,22.3,22.3,24; 14821,22.1,22.3,22.3,24; 14851,22.1,22.3,22.3,
        24.1; 14881,22.1,22.3,22.3,24.2; 14911,22.1,22.3,22.3,24.3; 14941,22.1,
        22.3,22.3,24.4; 14971,22.1,22.3,22.3,24.4; 15001,22.1,22.3,22.3,24.4;
        15031,22.1,22.3,22.3,24.4; 15061,22.1,22.3,22.3,24.3; 15091,22.1,22.3,
        22.3,24.2; 15121,22.1,22.3,22.3,24.2; 15151,22.1,22.3,22.3,24.2; 15181,
        22.1,22.3,22.3,24.1; 15211,22.1,22.3,22.3,24.1; 15241,22.1,22.3,22.3,
        24.1; 15271,22.1,22.3,22.3,24.1; 15301,22.1,22.3,22.3,24.1; 15331,22.1,
        22.3,22.3,24.1; 15361,22.1,22.3,22.3,24; 15391,22.1,22.3,22.3,24; 15421,
        22.1,22.3,22.3,24; 15451,22.1,22.3,22.3,24; 15481,22.1,22.3,22.3,24;
        15511,22.1,22.3,22.3,24; 15541,22.1,22.3,22.3,24; 15571,22.1,22.3,22.3,
        24; 15601,22.1,22.3,22.3,24; 15631,22.1,22.3,22.3,23.9; 15661,22.1,22.3,
        22.3,23.9; 15691,22.1,22.3,22.3,23.9; 15721,22.1,22.3,22.3,23.9; 15751,
        22.1,22.3,22.3,23.9; 15781,22.1,22.3,22.3,23.8; 15811,22.1,22.3,22.3,
        23.7; 15841,22.1,22.3,22.3,23.5; 15871,22.1,22.3,22.3,23.5; 15901,22.1,
        22.3,22.3,23.4; 15931,22.1,22.3,22.3,23.4; 15961,22.1,22.3,22.3,23.5;
        15991,22.1,22.3,22.3,23.5; 16021,22.1,22.3,22.3,23.6; 16051,22.1,22.3,
        22.3,23.6; 16081,22.1,22.3,22.3,23.7; 16111,22.1,22.3,22.3,23.8; 16141,
        22.1,22.3,22.3,23.8; 16171,22.1,22.3,22.3,23.8; 16201,22.1,22.3,22.3,
        23.9; 16231,22.1,22.3,22.3,23.9; 16261,22.1,22.3,22.3,23.9; 16291,22.1,
        22.3,22.3,23.9; 16321,22.1,22.3,22.3,24; 16351,22.1,22.3,22.3,24; 16381,
        22.1,22.3,22.3,24; 16411,22.1,22.3,22.3,23.9; 16441,22.1,22.3,22.3,23.9;
        16471,22.1,22.3,22.3,23.9; 16501,22.1,22.3,22.3,23.9; 16531,22.1,22.3,
        22.3,23.9; 16561,22.1,22.3,22.3,23.9; 16591,22.1,22.3,22.3,23.9; 16621,
        22.1,22.3,22.3,23.9; 16651,22.1,22.3,22.3,23.9; 16681,22.1,22.3,22.3,
        23.9; 16711,22.1,22.3,22.3,23.9; 16741,22.1,22.3,22.3,23.9; 16771,22.1,
        22.3,22.3,23.9; 16801,22.1,22.3,22.3,24; 16831,22.1,22.3,22.3,24; 16861,
        22.1,22.3,22.3,24.1; 16891,22.1,22.3,22.3,24.1; 16922,22.1,22.3,22.3,
        24.3; 16952,22.1,22.3,22.3,24.4; 16982,22.1,22.3,22.3,24.4; 17011,22.1,
        22.3,22.3,24.3; 17041,22.1,22.3,22.3,24.2; 17071,22.1,22.3,22.3,24.2;
        17101,22.1,22.3,22.3,24.1; 17131,22.1,22.3,22.3,24.1; 17162,22.1,22.3,
        22.3,24.1; 17192,22.1,22.3,22.3,24.1; 17222,22.1,22.3,22.3,24.1; 17252,
        22.1,22.3,22.3,24.1; 17281,22.1,22.3,22.3,24; 17312,22.1,22.3,22.3,24;
        17342,22.1,22.3,22.3,24; 17372,22.1,22.3,22.3,24; 17402,22.1,22.3,22.3,
        24; 17432,22.1,22.3,22.3,24; 17462,22.1,22.3,22.3,24; 17492,22.1,22.3,
        22.3,24; 17522,22.1,22.3,22.3,24; 17552,22.1,22.3,22.3,24; 17581,22.1,
        22.3,22.3,24; 17611,22.1,22.3,22.3,24; 17642,22.1,22.3,22.3,24; 17672,
        22.1,22.3,22.3,24; 17702,22.1,22.3,22.3,24; 17732,22.1,22.3,22.3,24;
        17761,22.1,22.3,22.3,24; 17791,22.1,22.3,22.3,24; 17822,22.1,22.3,22.3,
        24; 17852,22.1,22.3,22.3,24; 17882,22.1,22.3,22.3,24; 17912,22.1,22.3,
        22.3,24; 17941,22.1,22.3,22.3,24; 17972,22.1,22.3,22.3,24; 18002,22.1,
        22.3,22.3,24.1; 18032,22.1,22.3,22.3,24.1; 18061,22.1,22.3,22.3,24.2;
        18091,22.1,22.3,22.3,24.2; 18122,22.1,22.3,22.3,24.3; 18152,22.1,22.3,
        22.3,24.4; 18182,22.1,22.3,22.3,24.5; 18212,22.1,22.3,22.3,24.5; 18242,
        22.1,22.3,22.3,24.5; 18272,22.1,22.3,22.3,24.4; 18301,22.1,22.3,22.3,
        24.4; 18331,22.1,22.3,22.3,24.3; 18362,22.1,22.3,22.3,24.3; 18392,22.1,
        22.3,22.3,24.2; 18422,22.1,22.3,22.3,24.2; 18451,22.1,22.3,22.3,24.1;
        18482,22.1,22.3,22.3,24.1; 18512,22.1,22.3,22.3,24.1; 18542,22.1,22.3,
        22.3,24.1; 18572,22.1,22.3,22.3,24; 18601,22.1,22.3,22.3,24; 18631,22.1,
        22.3,22.3,24; 18662,22.1,22.3,22.3,24; 18692,22.1,22.3,22.3,24; 18722,
        22.1,22.3,22.3,24; 18752,22.1,22.3,22.3,24; 18782,22.1,22.3,22.3,24;
        18812,22.1,22.3,22.3,24; 18842,22.1,22.3,22.3,24; 18872,22.1,22.3,22.3,
        24; 18902,22.1,22.3,22.3,24; 18932,22.1,22.3,22.3,24; 18962,22.1,22.3,
        22.3,24; 18992,22.1,22.3,22.3,24; 19022,22.1,22.3,22.3,24; 19052,22.1,
        22.3,22.3,24; 19082,22.1,22.3,22.3,24; 19112,22.1,22.3,22.3,24; 19142,
        22.1,22.3,22.3,24; 19172,22.1,22.3,22.3,24; 19202,22.1,22.3,22.3,24;
        19232,22.1,22.3,22.3,24; 19262,22.1,22.3,22.3,24; 19292,22.1,22.3,22.3,
        24; 19322,22.1,22.3,22.3,24; 19352,22.1,22.3,22.3,24; 19382,22.1,22.3,
        22.3,24; 19412,22.1,22.3,22.3,24; 19442,22.1,22.3,22.3,24; 19472,22.1,
        22.3,22.3,24; 19502,22.1,22.3,22.3,23.9; 19532,22.1,22.3,22.3,23.9;
        19562,22.1,22.3,22.3,23.9; 19592,22.1,22.3,22.3,23.9; 19622,22.1,22.3,
        22.3,23.9; 19652,22.1,22.3,22.3,23.9; 19682,22.1,22.3,22.3,23.9; 19712,
        22.1,22.3,22.3,23.9; 19742,22.1,22.3,22.3,23.9; 19772,22.1,22.3,22.3,
        23.9; 19802,22.1,22.3,22.3,23.9; 19832,22.1,22.3,22.3,23.9; 19862,22.1,
        22.3,22.3,24; 19892,22.1,22.3,22.3,24; 19922,22.1,22.3,22.3,24; 19952,
        22.1,22.3,22.3,24; 19982,22.1,22.3,22.3,24; 20012,22.1,22.3,22.3,24;
        20042,22.1,22.3,22.3,23.9; 20072,22.1,22.3,22.3,24; 20102,22.1,22.3,
        22.3,24; 20132,22.1,22.3,22.3,24; 20162,22.1,22.3,22.3,24; 20192,22.1,
        22.3,22.3,24; 20222,22.1,22.3,22.3,24; 20252,22.1,22.3,22.3,24; 20282,
        22.1,22.3,22.3,24; 20312,22.1,22.3,22.3,24; 20342,22.1,22.3,22.3,24;
        20372,22.1,22.3,22.3,24; 20402,22.1,22.3,22.3,24; 20432,22.1,22.3,22.3,
        24; 20462,22.1,22.3,22.3,24; 20492,22.1,22.3,22.3,24; 20522,22.1,22.3,
        22.3,24; 20552,22.1,22.3,22.3,24; 20582,22.1,22.3,22.3,24; 20612,22.1,
        22.3,22.3,24; 20642,22.1,22.3,22.3,24; 20672,22.1,22.3,22.3,24; 20702,
        22.1,22.3,22.3,24; 20732,22.1,22.3,22.3,24; 20762,22.1,22.3,22.3,24;
        20792,22.1,22.3,22.3,24; 20822,22.1,22.3,22.3,24; 20852,22.1,22.3,22.3,
        24; 20882,22.1,22.3,22.3,24; 20912,22.1,22.3,22.3,24; 20942,22.1,22.3,
        22.3,24; 20972,22.1,22.3,22.3,24; 21002,22.1,22.3,22.3,24; 21032,22.1,
        22.3,22.3,24; 21062,22.1,22.3,22.3,24; 21092,22.1,22.3,22.3,24; 21122,
        22.1,22.3,22.3,24; 21152,22.1,22.3,22.3,24; 21182,22.1,22.3,22.3,23.9;
        21212,22.1,22.3,22.3,23.9; 21242,22.1,22.3,22.3,23.9; 21272,22.1,22.3,
        22.3,23.9; 21302,22.1,22.3,22.3,23.9; 21332,22.1,22.3,22.3,23.9; 21362,
        22.1,22.3,22.3,23.9; 21392,22.1,22.3,22.3,23.9; 21422,22.1,22.3,22.3,
        23.9; 21452,22.1,22.3,22.3,23.9; 21482,22.1,22.3,22.3,23.9; 21512,22.1,
        22.3,22.3,24; 21542,22.1,22.3,22.3,24; 21572,22.1,22.3,22.3,24; 21602,
        22.1,22.3,22.3,24; 21632,22.1,22.3,22.3,24; 21662,22.1,22.3,22.3,24.1;
        21692,22.1,22.3,22.3,24.1; 21722,22.1,22.3,22.3,24; 21752,22.1,22.3,
        22.3,24; 21782,22.1,22.3,22.3,24; 21812,22.1,22.3,22.3,24; 21842,22.1,
        22.3,22.3,19.8; 21872,22.1,22.3,22.3,22.4; 21902,22.1,22.3,22.3,22.8;
        21932,22.1,22.3,22.3,23.2; 21962,22.1,22.3,22.3,23.4; 21992,22.1,22.3,
        22.3,23.6; 22022,22.1,22.3,22.3,23.7; 22052,22.1,22.3,22.3,23.8; 22082,
        22.1,22.3,22.3,23.8; 22112,22.1,22.3,22.3,23.9; 22142,22.1,22.3,22.3,
        23.9; 22172,22.1,22.3,22.3,23.9; 22202,22.1,22.3,22.3,23.9; 22232,22.1,
        22.3,22.3,23.9; 22262,22.1,22.3,22.3,23.9; 22292,22.1,22.3,22.3,23.9;
        22322,22.1,22.3,22.3,23.9; 22352,22.1,22.3,22.3,24; 22382,22.1,22.3,
        22.3,24; 22412,22.1,22.3,22.3,24; 22442,22.1,22.3,22.3,24; 22472,22.1,
        22.3,22.3,24; 22502,22.1,22.3,22.3,24; 22532,22.1,22.3,22.3,24; 22562,
        22.1,22.3,22.3,24; 22592,22.1,22.3,22.3,24; 22622,22.1,22.3,22.3,24;
        22652,22.1,22.3,22.3,24; 22682,22.1,22.3,22.3,24; 22712,22.1,22.3,22.3,
        24; 22742,22.1,22.3,22.3,24; 22772,22.1,22.3,22.3,24; 22802,22.1,22.3,
        22.3,24; 22832,22.1,22.3,22.3,24; 22862,22.1,22.3,22.3,24; 22892,22.1,
        22.3,22.3,24; 22922,22.1,22.3,22.3,24; 22952,22.1,22.3,22.3,24; 22982,
        22.1,22.3,22.3,24; 23012,22.1,22.3,22.3,24; 23042,22.1,22.3,22.3,24;
        23072,22.1,22.3,22.3,24; 23102,22.1,22.3,22.3,24; 23132,22.1,22.3,22.3,
        24; 23162,22.1,22.3,22.3,24; 23192,22.1,22.3,22.3,24; 23222,22.1,22.3,
        22.3,24; 23252,22.1,22.3,22.3,24; 23282,22.1,22.3,22.3,24; 23312,22.1,
        22.3,22.3,24; 23342,22.1,22.3,22.3,24; 23372,22.1,22.3,22.3,24; 23402,
        22.1,22.3,22.3,24; 23432,22.1,22.3,22.3,24; 23462,22.1,22.3,22.3,24;
        23492,22.1,22.3,22.3,24; 23522,22.1,22.3,22.3,24; 23552,22.1,22.3,22.3,
        24.1; 23582,22.1,22.3,22.3,24.1; 23612,22.1,22.3,22.3,24.1; 23642,22.1,
        22.3,22.3,24; 23672,22.1,22.3,22.3,24; 23702,22.1,22.3,22.3,24; 23732,
        22.1,22.3,22.3,24; 23762,22.1,22.3,22.3,24; 23792,22.1,22.3,22.3,24;
        23822,22.1,22.3,22.3,24; 23852,22.1,22.3,22.3,24; 23882,22.1,22.3,22.3,
        24; 23912,22.1,22.3,22.3,24; 23942,22.1,22.3,22.3,24; 23972,22.1,22.3,
        22.3,24; 24002,22.1,22.3,22.3,24; 24032,22.1,22.3,22.3,24; 24062,22.1,
        22.3,22.3,24; 24092,22.1,22.3,22.3,24; 24122,22.1,22.3,22.3,24; 24152,
        22.1,22.3,22.3,24; 24182,22.1,22.3,22.3,24; 24212,22.1,22.3,22.3,24.1;
        24242,22.1,22.3,22.3,24.1; 24272,22.1,22.3,22.3,24.1; 24302,22.1,22.3,
        22.3,24.1; 24332,22.1,22.3,22.3,24.1; 24362,22.1,22.3,22.3,24.1; 24392,
        22.1,22.3,22.3,24.1; 24422,22.1,22.3,22.3,24.1; 24452,22.1,22.3,22.3,
        24.1; 24482,22.1,22.3,22.3,24; 24512,22.1,22.3,22.3,24; 24542,22.1,22.3,
        22.3,24; 24572,22.1,22.3,22.3,24; 24602,22.1,22.3,22.3,24; 24632,22.1,
        22.3,22.3,24; 24662,22.1,22.3,22.3,24; 24692,22.1,22.3,22.3,24; 24722,
        22.1,22.3,22.3,24; 24752,22.1,22.3,22.3,24; 24782,22.1,22.3,22.3,24;
        24812,22.1,22.3,22.3,24; 24842,22.1,22.3,22.3,24; 24872,22.1,22.3,22.3,
        24; 24902,22.1,22.3,22.3,24; 24932,22.1,22.3,22.3,24; 24962,22.1,22.3,
        22.3,24.1; 24992,22.1,22.3,22.3,24.1; 25022,22.1,22.3,22.3,24.1; 25052,
        22.1,22.3,22.3,24.1; 25082,22.1,22.3,22.3,24.1; 25112,22.1,22.3,22.3,
        24.1; 25142,22.1,22.3,22.3,24.1; 25172,22.1,22.3,22.3,24.1; 25202,22.1,
        22.3,22.3,24.2; 25232,22.1,22.3,22.3,24.2; 25262,22.1,22.3,22.3,24.2;
        25292,22.1,22.3,22.3,24.2; 25322,22.1,22.3,22.3,24.2; 25352,22.1,22.3,
        22.3,24.2; 25382,22.1,22.3,22.3,24.2; 25412,22.1,22.3,22.3,24.2; 25442,
        22.1,22.3,22.3,24.3; 25472,22.1,22.3,22.3,24.3; 25502,22.1,22.3,22.3,
        24.3; 25532,22.1,22.3,22.3,24.3; 25562,22.1,22.3,22.3,24.3; 25592,22.1,
        22.3,22.3,24.3; 25622,22.1,22.3,22.3,24.3; 25652,22.1,22.3,22.3,24.2;
        25682,22.1,22.3,22.3,24.2; 25712,22.1,22.3,22.3,24.1; 25742,22.1,22.3,
        22.3,24.1; 25772,22.1,22.3,22.3,24.1; 25802,22.1,22.3,22.3,24.1; 25832,
        22.1,22.3,22.3,24; 25862,22.1,22.3,22.3,24; 25892,22.1,22.3,22.3,24;
        25922,22.1,22.3,22.3,24; 25952,22.1,22.3,22.3,24; 25982,22.1,22.3,22.3,
        24; 26012,22.1,22.3,22.3,24; 26042,22.1,22.3,22.3,24; 26072,22.1,22.3,
        22.3,23.9; 26102,22.1,22.3,22.3,23.8; 26132,22.1,22.3,22.3,23.8; 26162,
        22.1,22.3,22.3,23.8; 26192,22.1,22.3,22.3,23.8; 26222,22.1,22.3,22.3,
        23.9; 26252,22.1,22.3,22.3,23.9; 26282,22.1,22.3,22.3,23.9; 26312,22.1,
        22.3,22.3,23.9; 26342,22.1,22.3,22.3,23.9; 26372,22.1,22.3,22.3,23.9;
        26402,22.1,22.3,22.3,24; 26432,22.1,22.3,22.3,24; 26462,22.1,22.3,22.3,
        24; 26492,22.1,22.3,22.3,24; 26522,22.1,22.3,22.3,24; 26552,22.1,22.3,
        22.3,24.1; 26582,22.1,22.3,22.3,24.1; 26612,22.1,22.3,22.3,24.1; 26642,
        22.1,22.3,22.3,24.1; 26672,22.1,22.3,22.3,24.1; 26702,22.1,22.3,22.3,
        24.1; 26732,22.1,22.3,22.3,24.1; 26762,22.1,22.3,22.3,24; 26792,22.1,
        22.3,22.3,24; 26822,22.1,22.3,22.3,24; 26852,22.1,22.3,22.3,24; 26882,
        22.1,22.3,22.3,24; 26912,22.1,22.3,22.3,24; 26942,22.1,22.3,22.3,24;
        26972,22.1,22.3,22.3,24; 27002,22.1,22.3,22.3,24; 27032,22.1,22.3,22.3,
        24; 27062,22.1,22.3,22.3,24.1; 27092,22.1,22.3,22.3,24.1; 27122,22.1,
        22.3,22.3,24.1; 27152,22.1,22.3,22.3,24.2; 27182,22.1,22.3,22.3,24.2;
        27212,22.1,22.3,22.3,24.2; 27242,22.1,22.3,22.3,24.2; 27272,22.1,22.3,
        22.3,24.2; 27302,22.1,22.3,22.3,24.2; 27332,22.1,22.3,22.3,24.2; 27362,
        22.1,22.3,22.3,24.2; 27392,22.1,22.3,22.3,24.2; 27422,22.1,22.3,22.3,
        24.1; 27452,22.1,22.3,22.3,24.1; 27482,22.1,22.3,22.3,24.1; 27512,22.1,
        22.3,22.3,24.1; 27542,22.1,22.3,22.3,24.1; 27572,22.1,22.3,22.3,24.1;
        27602,22.1,22.3,22.3,24; 27632,22.1,22.3,22.3,24; 27662,22.1,22.3,22.3,
        24; 27692,22.1,22.3,22.3,24; 27722,22.1,22.3,22.3,24; 27752,22.1,22.3,
        22.3,23.9; 27782,22.1,22.3,22.3,23.9; 27812,22.1,22.3,22.3,23.9; 27842,
        22.1,22.3,22.3,23.9; 27872,22.1,22.3,22.3,24; 27902,22.1,22.3,22.3,24;
        27932,22.1,22.3,22.3,24; 27962,22.1,22.3,22.3,24; 27992,22.1,22.3,22.3,
        24; 28022,22.1,22.3,22.3,24; 28052,22.1,22.3,22.3,24.1; 28082,22.1,22.3,
        22.3,24.1; 28112,22.1,22.3,22.3,24.1; 28142,22.1,22.3,22.3,24.1; 28172,
        22.1,22.3,22.3,24; 28202,22.1,22.3,22.3,24.1; 28232,22.1,22.3,22.3,24.1;
        28262,22.1,22.3,22.3,24.1; 28292,22.1,22.3,22.3,24.1; 28322,22.1,22.3,
        22.3,24.1; 28352,22.1,22.3,22.3,24.1; 28382,22.1,22.3,22.3,24.1; 28412,
        22.1,22.3,22.3,24.1; 28442,22.1,22.3,22.3,24.1; 28472,22.1,22.3,22.3,
        24.1; 28502,22.1,22.3,22.3,24.1; 28532,22.1,22.3,22.3,24.1; 28562,22.1,
        22.3,22.3,24.1; 28592,22.1,22.3,22.3,24.1; 28622,22.1,22.3,22.3,24;
        28652,22.1,22.3,22.3,24; 28682,22.1,22.3,22.3,24; 28712,22.1,22.3,22.3,
        24; 28742,22.1,22.3,22.3,24; 28772,22.1,22.3,22.3,24; 28802,22.1,22.3,
        22.3,24; 28832,22.1,22.3,22.3,24; 28862,22.1,22.3,22.3,24; 28892,22.1,
        22.3,22.3,24; 28922,22.1,22.3,22.3,24; 28952,22.1,22.3,22.3,24; 28982,
        22.1,22.3,22.3,24; 29012,22.1,22.3,22.3,24; 29042,22.1,22.3,22.3,24;
        29072,22.1,22.3,22.3,24; 29102,22.1,22.3,22.3,24; 29132,22.1,22.3,22.3,
        24; 29162,22.1,22.3,22.3,24; 29192,22.1,22.3,22.3,24.2; 29222,22.1,22.3,
        22.3,24.4; 29252,22.1,22.3,22.3,24.7; 29282,22.1,22.3,22.3,25; 29312,
        22.1,22.3,22.3,24.3; 29342,22.1,22.3,22.3,24.4; 29372,22.1,22.3,22.3,
        24.3; 29402,22.1,22.3,22.3,23.4; 29432,22.1,22.3,22.3,23.9; 29462,22,
        22.2,22.3,23.8; 29492,22,22.2,22.2,23.9; 29522,22.1,22.3,22.3,23.9;
        29552,22.1,22.3,22.3,24.1; 29582,22.1,22.3,22.3,24.1; 29612,22.1,22.3,
        22.3,24.1; 29642,22.1,22.3,22.3,24; 29672,22,22.2,22.2,23.8; 29702,22.1,
        22.3,22.2,23.8; 29732,22.1,22.3,22.3,23.8; 29762,22.1,22.3,22.3,23.7;
        29792,22.1,22.3,22.3,23.8; 29822,22.1,22.3,22.3,24; 29852,22.1,22.3,
        22.3,24.3; 29882,22.1,22.3,22.3,24.1; 29912,22.1,22.3,22.3,24; 29942,
        22.1,22.3,22.3,23.9; 29972,22.1,22.3,22.3,23.8; 30002,22.1,22.3,22.3,
        23.7; 30032,22.1,22.3,22.3,24; 30062,22.1,22.3,22.3,24.1; 30092,22.1,
        22.3,22.3,24.2; 30122,22.1,22.3,22.3,24.3; 30152,22.1,22.3,22.3,24.4;
        30182,22,22.2,22.2,24; 30212,22.1,22.4,22.3,23.7; 30242,22,22.2,22.3,
        24.4; 30272,22,22.2,22.2,24.4; 30302,22,22.3,22.3,23.1; 30332,22,22.2,
        22.2,24.2; 30362,22,22.2,22.2,24.3; 30392,22,22.2,22.2,23.7; 30422,22,
        22.3,22.3,23.9; 30452,22,22.3,22.3,24.2; 30482,22,22.3,22.3,24.1; 30512,
        22,22.3,22.3,24; 30542,22,22.3,22.3,24; 30572,22,22.3,22.3,23.9; 30602,
        22,22.3,22.3,23.8; 30632,22,22.3,22.3,23.7; 30662,22,22.3,22.3,24.1;
        30692,22,22.3,22.3,24.4; 30722,22,22.3,22.3,24.3; 30752,22,22.3,22.3,
        24.1; 30782,22,22.3,22.3,23.8; 30812,22,22.3,22.3,23.5; 30842,22,22.3,
        22.3,23.9; 30872,22,22.3,22.3,24.6; 30902,21.8,22.1,22.1,24; 30932,22.2,
        22.5,22.5,23.4; 30962,22.1,22.4,22.3,24.5; 30992,22.1,22.3,22.3,23.9;
        31022,22.1,22.3,22.3,23.7; 31052,22.2,22.4,22.4,25.1; 31082,22,22.3,
        22.2,22.7; 31112,22,22.3,22.2,24; 31142,22,22.3,22.2,24.3; 31172,22,
        22.3,22.2,24.2; 31202,22,22.3,22.2,24.1; 31232,22,22.3,22.2,24; 31262,
        22,22.3,22.2,23.8; 31292,22,22.3,22.2,23.6; 31322,22,22.3,22.2,23.9;
        31352,22,22.3,22.2,24.1; 31382,22,22.3,22.2,24; 31412,22,22.3,22.2,23.9;
        31442,22,22.3,22.2,23.9; 31472,22,22.3,22.2,23.9; 31502,22,22.3,22.2,
        23.9; 31532,22,22.3,22.2,24; 31562,22.2,22.4,22.2,24.4; 31592,22.2,22.4,
        22.4,24.4; 31622,22.2,22.4,22.4,24.3; 31652,22.2,22.4,22.4,24.3; 31682,
        22.2,22.4,22.4,24.2; 31712,22.1,22.4,22.3,23.6; 31742,22.1,22.4,22.3,
        23.4; 31772,22.1,22.3,22.3,23.9; 31802,22.1,22.4,22.3,24.1; 31832,22.1,
        22.3,22.3,24; 31862,22.1,22.3,22.3,23.9; 31892,22.1,22.3,22.3,24; 31922,
        22.2,22.4,22.3,24; 31952,22.2,22.5,22.4,24; 31982,21.9,22.1,22.1,24;
        32012,22,22.3,22.3,23.8; 32042,22,22.3,22.3,23.7; 32072,22,22.3,22.3,
        23.8; 32102,22,22.3,22.3,23.8; 32132,22,22.4,22.3,23.9; 32162,22,22.4,
        22.3,23.9; 32192,22,22.4,22.3,24.2; 32222,22,22.4,22.3,24.2; 32252,22,
        22.4,22.3,24.1; 32282,22,22.4,22.3,24; 32312,22,22.4,22.3,24; 32342,22,
        22.4,22.3,24; 32372,22,22.4,22.3,24; 32402,22,22.4,22.3,24.1; 32432,22,
        22.4,22.3,24; 32462,22,22.4,22.3,24; 32492,22,22.4,22.3,24; 32522,22,
        22.4,22.3,24; 32552,22,22.4,22.3,24; 32582,22,22.4,22.3,24; 32612,22,
        22.4,22.3,24; 32642,22,22.4,22.3,24; 32672,22,22.4,22.3,18; 32702,22,
        22.4,22.3,24.5; 32732,22,22.4,22.3,24.7; 32762,22,22.4,22.3,20; 32792,
        22,22.4,22.3,21; 32822,22,22.4,22.3,21; 32852,22,22.4,22.3,21.4; 32882,
        22,22.4,22.3,22.1; 32912,22,22.4,22.3,22.5; 32942,22,22.4,22.3,23.2;
        32972,22,22.4,22.3,24; 33002,22,22.4,22.3,24.3; 33032,22,22.4,22.3,24.2;
        33062,22,22.4,22.3,24.2; 33092,22,22.4,22.3,24.2; 33122,22,22.4,22.3,
        24.2; 33152,22,22.4,22.3,24.2; 33182,22,22.4,22.3,24.3; 33212,22,22.4,
        22.3,24.2; 33242,22,22.4,22.3,24; 33272,22,22.4,22.3,23.9; 33302,22,
        22.4,22.3,24; 33332,22,22.4,22.3,24.1; 33362,22,22.4,22.3,24; 33392,22,
        22.4,22.3,24.1; 33422,22,22.4,22.3,24.1; 33452,22,22.4,22.3,24; 33482,
        22,22.4,22.3,24; 33512,22,22.4,22.3,23.9; 33542,22,22.4,22.3,23.9;
        33572,22,22.4,22.3,23.9; 33602,22,22.4,22.3,24; 33632,22,22.4,22.3,24;
        33662,22,22.4,22.3,24.1; 33692,22,22.4,22.3,24.2; 33722,22,22.4,22.3,
        24.3; 33752,22,22.4,22.3,24.3; 33782,22,22.4,22.3,24.1; 33812,22,22.4,
        22.3,24; 33842,22,22.4,22.3,23.9; 33872,22,22.4,22.3,23.9; 33902,22,
        22.4,22.3,24; 33932,22,22.4,22.3,24; 33962,22,22.4,22.3,24; 33992,22,
        22.4,22.3,24; 34022,22,22.4,22.3,24.1; 34052,22,22.4,22.3,24.1; 34082,
        22,22.4,22.3,24.1; 34112,22,22.4,22.3,24.1; 34142,22,22.4,22.3,24.1;
        34172,22,22.4,22.3,24.1; 34202,22,22.4,22.3,24.1; 34232,22,22.4,22.3,
        23.9; 34262,22,22.4,22.3,23.8; 34292,22,22.4,22.3,23.9; 34322,22,22.4,
        22.3,23.8; 34352,22,22.4,22.3,23.8; 34382,22,22.4,22.3,23.8; 34412,22,
        22.4,22.3,23.8; 34442,22,22.4,22.3,23.9; 34472,22,22.4,22.3,23.8; 34502,
        22,22.4,22.3,23.8; 34532,22,22.4,22.3,24; 34562,22,22.4,22.3,24.1;
        34592,22,22.4,22.3,24.1; 34622,22,22.4,22.3,24.2; 34652,22,22.4,22.3,
        24.1; 34682,22,22.4,22.3,24; 34712,22,22.4,22.3,23.9; 34742,22,22.4,
        22.3,23.9; 34772,22,22.4,22.3,23.9; 34802,22,22.4,22.3,23.9; 34832,22,
        22.4,22.3,24; 34862,22,22.4,22.3,24; 34892,22,22.4,22.3,24.1; 34922,22,
        22.4,22.3,24.2; 34952,22,22.4,22.3,24.2; 34982,22,22.4,22.3,24.2; 35012,
        22,22.4,22.3,24.1; 35042,22,22.4,22.3,24; 35072,22,22.4,22.3,23.9;
        35102,22,22.4,22.3,23.9; 35132,22,22.4,22.3,23.8; 35162,22,22.4,22.3,
        23.9; 35192,22,22.4,22.3,24; 35222,22,22.4,22.3,24; 35252,22,22.4,22.3,
        24; 35282,22,22.4,22.3,24; 35312,22,22.4,22.3,24; 35342,22,22.4,22.3,24;
        35372,22,22.4,22.3,24; 35402,22,22.4,22.3,24.2; 35432,22,22.4,22.3,24.3;
        35462,22,22.4,22.3,24.2; 35492,22,22.4,22.3,24.2; 35522,22,22.4,22.3,
        24.1; 35552,22,22.4,22.3,24.1; 35582,22,22.4,22.3,24; 35612,22,22.4,
        22.3,23.9; 35642,22,22.4,22.3,23.9; 35672,22,22.4,22.3,23.9; 35702,22,
        22.4,22.3,23.9; 35732,22,22.4,22.3,24; 35762,22,22.4,22.3,24.2; 35792,
        22,22.4,22.3,24.3; 35822,22,22.4,22.3,24.4; 35852,22,22.4,22.3,24.4;
        35882,22,22.4,22.3,24.2; 35912,22,22.4,22.3,24; 35942,22,22.4,22.3,23.9;
        35972,22,22.4,22.3,23.9; 36002,22,22.4,22.3,23.6; 36032,22,22.4,22.3,
        23.4; 36062,22,22.4,22.3,23.5; 36092,22,22.4,22.3,23.5; 36122,22,22.4,
        22.3,23.6; 36152,22,22.4,22.3,23.7; 36182,22,22.4,22.3,23.9; 36212,22,
        22.4,22.3,24; 36242,22,22.4,22.3,24.1; 36272,22,22.4,22.3,24; 36302,22,
        22.4,22.3,24; 36332,22,22.4,22.3,23.9; 36362,22,22.4,22.3,23.9; 36392,
        22,22.4,22.3,23.8; 36422,22,22.4,22.3,23.7; 36452,22,22.4,22.3,23.8;
        36482,22,22.4,22.3,23.8; 36512,22,22.4,22.3,24; 36542,22,22.4,22.3,24;
        36572,22,22.4,22.3,24; 36602,22,22.4,22.3,24.2; 36632,22,22.4,22.3,24.2;
        36662,22,22.4,22.3,24.2; 36692,22,22.4,22.3,24.5; 36722,22,22.4,22.3,
        24.5; 36752,22,22.4,22.3,24.5; 36782,22,22.4,22.3,24.4; 36812,22,22.4,
        22.3,24.4; 36842,22,22.4,22.3,24.3; 36872,22,22.4,22.3,24.2; 36902,22,
        22.4,22.3,24.2; 36932,22,22.4,22.3,24.1; 36962,22,22.4,22.3,24.1; 36992,
        22,22.4,22.3,24.1; 37022,22,22.4,22.3,24; 37052,22,22.4,22.3,24; 37082,
        22,22.4,22.3,24; 37112,22,22.4,22.3,23.7; 37142,22,22.4,22.3,23.4;
        37172,22,22.4,22.3,23.3; 37202,22,22.4,22.3,23.3; 37232,22,22.4,22.3,
        23.3; 37262,22,22.4,22.3,23.4; 37292,22,22.4,22.3,23.6; 37322,22,22.4,
        22.3,23.7; 37352,22,22.4,22.3,23.7; 37382,22,22.4,22.3,23.9; 37412,22,
        22.4,22.3,24.3; 37442,22,22.4,22.3,24.6; 37472,22,22.4,22.3,24.5; 37502,
        22,22.4,22.3,24.4; 37532,22,22.4,22.3,24.2; 37562,22,22.4,22.3,24.2;
        37592,22,22.4,22.3,24.2; 37622,22,22.4,22.3,24; 37652,22,22.4,22.3,24;
        37682,22,22.4,22.3,23.8; 37713,22,22.4,22.3,23.8; 37743,22,22.4,22.3,
        23.8; 37772,22,22.4,22.3,23.8; 37802,22,22.4,22.3,24; 37833,22,22.4,
        22.3,23.9; 37863,22,22.4,22.3,23.8; 37893,22,22.4,22.3,23.8; 37922,22,
        22.4,22.3,23.9; 37952,22,22.4,22.3,24; 37982,22,22.4,22.3,24.1; 38013,
        22,22.4,22.3,24.5; 38043,22,22.4,22.3,24.5; 38073,22,22.4,22.3,24.8;
        38102,22,22.4,22.3,24.6; 38132,22,22.4,22.3,24.6; 38162,22,22.4,22.3,
        24.5; 38193,22,22.4,22.3,24.5; 38223,22,22.4,22.3,24.5; 38253,22,22.4,
        22.3,24.4; 38282,22,22.4,22.3,24.2; 38312,22,22.4,22.3,23.5; 38343,22,
        22.4,22.3,22.9; 38373,22,22.4,22.3,22.7; 38403,22,22.4,22.3,22.9; 38433,
        22,22.4,22.3,23.1; 38463,22,22.4,22.3,23.1; 38493,22,22.4,22.3,23.8;
        38523,22,22.4,22.3,24.1; 38553,22,22.4,22.3,24.2; 38583,22,22.4,22.3,
        24.2; 38613,22,22.4,22.3,24.4; 38643,22,22.4,22.3,24.4; 38673,22,22.4,
        22.3,24.2; 38703,22,22.4,22.3,24.2; 38733,22,22.4,22.3,24.2; 38763,22,
        22.4,22.3,24.2; 38793,22,22.4,22.3,24.3; 38823,22,22.4,22.3,24.2; 38853,
        22,22.4,22.3,24.2; 38883,22,22.4,22.3,24.2; 38913,22,22.4,22.3,24.1;
        38943,22,22.4,22.3,24.1; 38973,22,22.4,22.3,24; 39003,22,22.4,22.3,23.8;
        39033,22,22.4,22.3,23.9; 39063,22,22.4,22.3,23.9; 39093,22,22.4,22.3,24;
        39123,22,22.4,22.3,24; 39153,22,22.4,22.3,23.9; 39183,22,22.4,22.3,23.9;
        39213,22,22.4,22.3,23.9; 39243,22,22.4,22.3,24; 39273,22,22.4,22.3,24;
        39303,22,22.4,22.3,24; 39333,22,22.4,22.3,23.9; 39363,22,22.4,22.3,23.9;
        39393,22,22.4,22.3,24.1; 39423,22,22.4,22.3,24.1; 39453,22,22.4,22.3,24;
        39483,22,22.4,22.3,24; 39513,22,22.4,22.3,24; 39543,22,22.4,22.3,24.1;
        39573,22,22.4,22.3,24.1; 39603,22,22.4,22.3,24.1; 39633,22,22.4,22.3,
        24.1; 39663,22,22.4,22.3,24.1; 39693,22,22.4,22.3,24; 39723,22,22.4,
        22.3,24.2; 39753,22,22.4,22.3,24.2; 39783,22,22.4,22.3,24.2; 39813,22,
        22.4,22.3,24.1; 39843,22,22.4,22.3,24; 39873,22,22.4,22.3,24.1; 39903,
        22,22.4,22.3,24.1; 39933,22,22.4,22.3,24.1; 39963,22,22.4,22.3,24;
        39993,22,22.4,22.3,23.9; 40023,22,22.4,22.3,23.9; 40053,22,22.4,22.3,
        23.9; 40083,22,22.4,22.3,24; 40113,22,22.4,22.3,24.1; 40143,22,22.4,
        22.3,24; 40173,22,22.4,22.3,24; 40203,22,22.4,22.3,24; 40233,22,22.4,
        22.3,23.8; 40263,22,22.4,22.3,24.2; 40293,22,22.4,22.3,24.2; 40323,22,
        22.4,22.3,24.2; 40353,22,22.4,22.3,24.2; 40383,22,22.4,22.3,24.2; 40413,
        22,22.4,22.3,24.2; 40443,22,22.4,22.3,24.2; 40473,22,22.4,22.3,24.2;
        40503,22,22.4,22.3,24.3; 40533,22,22.4,22.3,24.2; 40563,22,22.4,22.3,
        24.1; 40593,22,22.4,22.3,24.1; 40623,22,22.4,22.3,23.9; 40653,22,22.4,
        22.3,23.8; 40683,22,22.4,22.3,23.3; 40713,22,22.4,22.3,23; 40743,22,
        22.4,22.3,23; 40773,22,22.4,22.3,23; 40803,22,22.4,22.3,23.2; 40833,22,
        22.4,22.3,23.2; 40863,22,22.4,22.3,23.5; 40893,22,22.4,22.3,23.9; 40923,
        22,22.4,22.3,24.5; 40953,22,22.4,22.3,24.6; 40983,22,22.4,22.3,24.5;
        41013,22,22.4,22.3,24.4; 41043,22,22.4,22.3,24.3; 41073,22,22.4,22.3,
        24.1; 41103,22,22.4,22.3,24; 41133,22,22.4,22.3,24; 41163,22,22.4,22.3,
        24.1; 41193,22,22.4,22.3,24.4; 41223,22,22.4,22.3,24.4; 41253,22,22.4,
        22.3,24.5; 41283,22,22.4,22.3,24.4; 41313,22,22.4,22.3,24.3; 41343,22,
        22.4,22.3,24.2; 41373,22,22.4,22.3,24.1; 41403,22,22.4,22.3,24; 41433,
        22,22.4,22.3,23.9; 41463,22,22.4,22.3,23.8; 41493,22,22.4,22.3,23.8;
        41523,22,22.4,22.3,23.9; 41553,22,22.4,22.3,24; 41583,22,22.4,22.3,24.2;
        41613,22,22.4,22.3,24.2; 41643,22,22.4,22.3,24.2; 41673,22,22.4,22.3,
        24.2; 41703,22,22.4,22.3,24.1; 41733,22,22.4,22.3,24; 41763,22,22.4,
        22.3,24; 41793,22,22.4,22.3,24.1; 41823,22,22.4,22.3,24.1; 41853,22,
        22.4,22.3,24.2; 41883,22,22.4,22.3,24.2; 41913,22,22.4,22.3,24.1; 41943,
        22,22.4,22.3,23.8; 41973,22,22.4,22.3,23.5; 42003,22,22.4,22.3,23.1;
        42033,22,22.4,22.3,23.3; 42063,22,22.4,22.3,23.4; 42093,22,22.4,22.3,
        23.3; 42123,22,22.4,22.3,23.4; 42153,22,22.4,22.3,23.4; 42183,22,22.4,
        22.3,23.5; 42213,22,22.4,22.3,23.6; 42243,22,22.4,22.3,23.9; 42273,22,
        22.4,22.3,24.3; 42303,22,22.4,22.3,24.2; 42333,22,22.4,22.3,24.2; 42363,
        22,22.4,22.3,24.2; 42393,22,22.4,22.3,24.2; 42423,22,22.4,22.3,24.2;
        42453,22,22.4,22.3,24.3; 42483,22,22.4,22.3,24.4; 42513,22,22.4,22.3,
        24.7; 42543,22,22.4,22.3,24.5; 42573,22,22.4,22.3,24.3; 42603,22,22.4,
        22.3,24.2; 42633,22,22.4,22.3,24.3; 42663,22,22.4,22.3,24.3; 42693,22,
        22.4,22.3,24.2; 42723,22,22.4,22.3,24.3; 42753,22,22.4,22.3,24.3; 42783,
        22,22.4,22.3,24.3; 42813,22,22.4,22.3,24.2; 42843,22,22.4,22.3,24.2;
        42873,22,22.4,22.3,24.1; 42903,22,22.4,22.3,24; 42933,22,22.4,22.3,23.8;
        42963,22,22.4,22.3,23.4; 42993,22,22.4,22.3,23.1; 43023,22,22.4,22.3,23;
        43053,22,22.4,22.3,23.1; 43083,22,22.4,22.3,23.3; 43113,22,22.4,22.3,
        23.4; 43143,22,22.4,22.3,23.5; 43173,22,22.4,22.3,23.6; 43203,22,22.4,
        22.3,23.8; 43233,22,22.4,22.3,24.2; 43263,22,22.4,22.3,24.2; 43293,22,
        22.4,22.3,24.2; 43323,22,22.4,22.3,24.5; 43353,22,22.4,22.3,24.8; 43383,
        22,22.4,22.3,24.8; 43413,22,22.4,22.3,24.8; 43443,22,22.4,22.3,24.7;
        43473,22,22.4,22.3,24.8; 43503,22,22.4,22.3,24.7; 43533,22,22.4,22.3,
        24.6; 43563,22,22.4,22.3,24.4; 43593,22,22.4,22.3,24.3; 43623,22,22.4,
        22.3,24; 43653,22,22.4,22.3,23.6; 43683,22,22.4,22.3,23.2; 43713,22,
        22.4,22.3,23; 43743,22,22.4,22.3,23.2; 43773,22,22.4,22.3,23.4; 43803,
        22,22.4,22.3,23.3; 43833,22,22.4,22.3,23.4; 43863,22,22.4,22.3,23.4;
        43893,22,22.4,22.3,23.4; 43923,22,22.4,22.3,23.4; 43953,22,22.4,22.3,
        23.6; 43983,22,22.4,22.3,24.1; 44013,22,22.4,22.3,24.2; 44043,22,22.4,
        22.3,24.2; 44073,22,22.4,22.3,24.1; 44103,22,22.4,22.3,24.5; 44133,22,
        22.4,22.3,24.7; 44163,22,22.4,22.3,24.6; 44193,22,22.4,22.3,24.5; 44223,
        22,22.4,22.3,24.4; 44253,22,22.4,22.3,24.3; 44283,22,22.4,22.3,24.4;
        44313,22,22.4,22.3,24.3; 44343,22,22.4,22.3,24.4; 44373,22,22.4,22.3,
        24.4; 44403,22,22.4,22.3,24.4; 44433,22,22.4,22.3,24.4; 44463,22,22.4,
        22.3,24.4; 44493,22,22.4,22.3,24.2; 44523,22,22.4,22.3,24.1; 44553,22,
        22.4,22.3,23.9; 44583,22,22.4,22.3,23.7; 44613,22,22.4,22.3,23.5; 44643,
        22,22.4,22.3,23.3; 44673,22,22.4,22.3,23; 44703,22,22.4,22.3,23.1;
        44733,22,22.4,22.3,23.2; 44763,22,22.4,22.3,23.3; 44793,22,22.4,22.3,
        23.3; 44823,22,22.4,22.3,23.5; 44853,22,22.4,22.3,23.8; 44883,22,22.4,
        22.3,24; 44913,22,22.4,22.3,24.1; 44943,22,22.4,22.3,24.1; 44973,22,
        22.4,22.3,24.1; 45003,22,22.4,22.3,24.1; 45033,22,22.4,22.3,24; 45063,
        22,22.4,22.3,24; 45093,22,22.4,22.3,24.1; 45123,22,22.4,22.3,24; 45153,
        22,22.4,22.3,24.5; 45183,22,22.4,22.3,24.5; 45213,22,22.4,22.3,24.6;
        45243,22,22.4,22.3,24.4; 45273,22,22.4,22.3,24.4; 45303,22,22.4,22.3,
        24.3; 45333,22,22.4,22.3,24.2; 45363,22,22.4,22.3,24.3; 45393,22,22.4,
        22.3,24.3; 45423,22,22.4,22.3,24.4; 45453,22,22.4,22.3,24.4; 45483,22,
        22.4,22.3,24.5; 45513,22,22.4,22.3,24.4; 45543,22,22.4,22.3,24.4; 45573,
        22,22.4,22.3,24.4; 45603,22,22.4,22.3,24.1; 45633,22,22.4,22.3,23.5;
        45663,22,22.4,22.3,22.8; 45693,22,22.4,22.3,22.9; 45723,22,22.4,22.3,23;
        45753,22,22.4,22.3,23.1; 45783,22,22.4,22.3,23.1; 45813,22,22.4,22.3,
        23.4; 45843,22,22.4,22.3,23.5; 45873,22,22.4,22.3,23.8; 45903,22,22.4,
        22.3,24.1; 45933,22,22.4,22.3,24.2; 45963,22,22.4,22.3,24.1; 45993,22,
        22.4,22.3,24; 46023,22,22.4,22.3,24; 46053,22,22.4,22.3,23.9; 46083,22,
        22.4,22.3,24; 46113,22,22.4,22.3,24; 46143,22,22.4,22.3,24.2; 46173,22,
        22.4,22.3,24.2; 46203,22,22.4,22.3,24.6; 46233,22,22.4,22.3,24.5; 46263,
        22,22.4,22.3,24.9; 46293,22,22.4,22.3,24.8; 46323,22,22.4,22.3,24.8;
        46353,22,22.4,22.3,24.6; 46383,22,22.4,22.3,24.5; 46413,22,22.4,22.3,
        24.5; 46443,22,22.4,22.3,24.5; 46473,22,22.4,22.3,24.5; 46503,22,22.4,
        22.3,24; 46533,22,22.4,22.3,23.6; 46563,22,22.4,22.3,22.8; 46593,22,
        22.4,22.3,22.7; 46623,22,22.4,22.3,22.8; 46653,22,22.4,22.3,22.9; 46683,
        22,22.4,22.3,23.3; 46713,22,22.4,22.3,23.9; 46743,22,22.4,22.3,24;
        46773,22,22.4,22.3,24.4; 46803,22,22.4,22.3,24.2; 46833,22,22.4,22.3,
        24.2; 46863,22,22.4,22.3,24.1; 46893,22,22.4,22.3,24.1; 46923,22,22.4,
        22.3,24.1; 46953,22,22.4,22.3,24.1; 46983,22,22.4,22.3,24.3; 47013,22,
        22.4,22.3,24.2; 47043,22,22.4,22.3,24.1; 47073,22,22.4,22.3,24.1; 47103,
        22,22.4,22.3,24.1; 47133,22,22.4,22.3,24.1; 47163,22,22.4,22.3,24.1;
        47193,22,22.4,22.3,24; 47223,22,22.4,22.3,24; 47253,22,22.4,22.3,24;
        47283,22,22.4,22.3,24.1; 47313,22,22.4,22.3,24.1; 47343,22,22.4,22.3,
        24.1; 47373,22,22.4,22.3,24; 47403,22,22.4,22.3,24.1; 47433,22,22.4,
        22.3,24.1; 47463,22,22.4,22.3,24.2; 47493,22,22.4,22.3,24.2; 47523,22,
        22.4,22.3,24.2; 47553,22,22.4,22.3,24; 47583,22,22.4,22.3,23.9; 47613,
        22,22.4,22.3,24.1; 47643,22,22.4,22.3,24.1; 47673,22,22.4,22.3,24.1;
        47703,22,22.4,22.3,24.1; 47733,22,22.4,22.3,24.1; 47763,22,22.4,22.3,
        24.2; 47793,22,22.4,22.3,24.2; 47823,22,22.4,22.3,24.2; 47853,22,22.4,
        22.3,24.2; 47883,22,22.4,22.3,24.1; 47913,22,22.4,22.3,24.1; 47943,22,
        22.4,22.3,23.9; 47973,22,22.4,22.3,24; 48003,22,22.4,22.3,23.8; 48033,
        22,22.4,22.3,23.7; 48063,22,22.4,22.3,23.5; 48093,22,22.4,22.3,23.5;
        48123,22,22.4,22.3,23.1; 48153,22,22.4,22.3,23.2; 48183,22,22.4,22.3,
        23.2; 48213,22,22.4,22.3,23.3; 48243,22,22.4,22.3,23.5; 48273,22,22.4,
        22.3,23.5; 48303,22,22.4,22.3,24.2; 48333,22,22.4,22.3,24.2; 48363,22,
        22.4,22.3,24.2; 48393,22,22.4,22.3,24.1; 48423,22,22.4,22.3,24.4; 48453,
        22,22.4,22.3,24.5; 48483,22,22.4,22.3,24.7; 48513,22,22.4,22.3,24.8;
        48543,22,22.4,22.3,24.7; 48573,22,22.4,22.3,24.6; 48603,22,22.4,22.3,
        24.5; 48633,22,22.4,22.3,24.6; 48663,22,22.4,22.3,24.5; 48693,22,22.4,
        22.3,24.5; 48723,22,22.4,22.3,24.3; 48753,22,22.4,22.3,23.9; 48783,22,
        22.4,22.3,23.5; 48813,22,22.4,22.3,23.1; 48843,22,22.4,22.3,23.2; 48873,
        22,22.4,22.3,23.3; 48903,22,22.4,22.3,23.4; 48933,22,22.4,22.3,23.5;
        48963,22,22.4,22.3,23.5; 48993,22,22.4,22.3,23.5; 49023,22,22.4,22.3,
        23.6; 49053,22,22.4,22.3,23.8; 49083,22,22.4,22.3,24.4; 49113,22,22.4,
        22.3,24.3; 49143,22,22.4,22.3,24.2; 49173,22,22.4,22.3,24.1; 49203,22,
        22.4,22.3,24.1; 49233,22,22.4,22.3,24; 49263,22,22.4,22.3,24.2; 49293,
        22,22.4,22.3,24.3; 49323,22,22.4,22.3,24.7; 49353,22,22.4,22.3,24.6;
        49383,22,22.4,22.3,24.5; 49413,22,22.4,22.3,24.4; 49443,22,22.4,22.3,
        24.4; 49473,22,22.4,22.3,24.3; 49503,22,22.4,22.3,24.1; 49533,22,22.4,
        22.3,24; 49563,22,22.4,22.3,24; 49593,22,22.4,22.3,24; 49623,22,22.4,
        22.3,24; 49653,22,22.4,22.3,24; 49683,22,22.4,22.3,24; 49713,22,22.4,
        22.3,23.9; 49743,22,22.4,22.3,23.8; 49773,22,22.4,22.3,23.7; 49803,22,
        22.4,22.3,23.6; 49833,22,22.4,22.3,23.1; 49863,22,22.4,22.3,23; 49893,
        22,22.4,22.3,23.1; 49923,22,22.4,22.3,23.6; 49953,22,22.4,22.3,24.2;
        49983,22,22.4,22.3,24.5; 50013,22,22.4,22.3,24.5; 50043,22,22.4,22.3,
        24.5; 50073,22,22.4,22.3,24.5; 50103,22,22.4,22.3,24.3; 50133,22,22.4,
        22.3,24.2; 50163,22,22.4,22.3,24.2; 50193,22,22.4,22.3,24.2; 50223,22,
        22.4,22.3,24.1; 50253,22,22.4,22.3,23.9; 50283,22,22.4,22.3,23.8; 50313,
        22,22.4,22.3,23.8; 50343,22,22.4,22.3,23.7; 50373,22,22.4,22.3,23.7;
        50403,22,22.4,22.3,23.7; 50433,22,22.4,22.3,23.8; 50463,22,22.4,22.3,
        23.8; 50493,22,22.4,22.3,23.8; 50523,22,22.4,22.3,23.8; 50553,22,22.4,
        22.3,23.8; 50583,22,22.4,22.3,23.8; 50613,22,22.4,22.3,23.8; 50643,22,
        22.4,22.3,23.8; 50673,22,22.4,22.3,23.9; 50703,22,22.4,22.3,23.9; 50733,
        22,22.4,22.3,24.3; 50763,22,22.4,22.3,24.6; 50793,22,22.4,22.3,24.8;
        50823,22,22.4,22.3,24.8; 50853,22,22.4,22.3,24.7; 50883,22,22.4,22.3,
        24.7; 50913,22,22.4,22.3,24.7; 50943,22,22.4,22.3,24.6; 50973,22,22.4,
        22.3,24.5; 51003,22,22.4,22.3,24.2; 51033,22,22.4,22.3,23.7; 51063,22,
        22.4,22.3,23.1; 51093,22,22.4,22.3,22.7; 51123,22,22.4,22.3,23; 51153,
        22,22.4,22.3,23.2; 51183,22,22.4,22.3,23.4; 51213,22,22.4,22.3,23.4;
        51243,22,22.4,22.3,23.8; 51273,22,22.4,22.3,24.1; 51303,22,22.4,22.3,
        24.2; 51333,22,22.4,22.3,24.1; 51363,22,22.4,22.3,23.9; 51393,22,22.4,
        22.3,23.8; 51423,22,22.4,22.3,24; 51453,22,22.4,22.3,24.3; 51483,22,
        22.4,22.3,24.5; 51513,22,22.4,22.3,24.5; 51543,22,22.4,22.3,24.3; 51573,
        22,22.4,22.3,24.1; 51603,22,22.4,22.3,24.1; 51633,22,22.4,22.3,24.1;
        51663,22,22.4,22.3,24.2; 51693,22,22.4,22.3,24.3; 51723,22,22.4,22.3,
        24.3; 51753,22,22.4,22.3,24.4; 51783,22,22.4,22.3,24.4; 51813,22,22.4,
        22.3,24.5; 51843,22,22.4,22.3,24.5; 51873,22,22.4,22.3,24.4; 51903,22,
        22.4,22.3,24.3; 51933,22,22.4,22.3,23.9; 51963,22,22.4,22.3,23.5; 51993,
        22,22.4,22.3,23; 52023,22,22.4,22.3,22.9; 52053,22,22.4,22.3,23; 52083,
        22,22.4,22.3,23.2; 52113,22,22.4,22.3,23.2; 52143,22,22.4,22.3,23.3;
        52173,22,22.4,22.3,24; 52203,22,22.4,22.3,24.4; 52233,22,22.4,22.3,24.3;
        52263,22,22.4,22.3,24.2; 52293,22,22.4,22.3,24.1; 52323,22,22.4,22.3,24;
        52353,22,22.4,22.3,23.9; 52383,22,22.4,22.3,23.6; 52413,22,22.4,22.3,
        22.9; 52443,22,22.4,22.3,21.6; 52473,22,22.4,22.3,20.6; 52503,22,22.4,
        22.3,20.3; 52533,22,22.4,22.3,21.8; 52563,22,22.4,22.3,21.1; 52593,22,
        22.4,22.3,20.9; 52623,22,22.4,22.3,21.3; 52653,22,22.4,22.3,21.7; 52683,
        22,22.4,22.3,22.2; 52713,22,22.4,22.3,22.5; 52743,22,22.4,22.3,22.9;
        52773,22,22.4,22.3,23.1; 52803,22,22.4,22.3,23.4; 52833,22,22.4,22.3,
        23.8; 52863,22,22.4,22.3,24.1; 52893,22,22.4,22.3,24.5; 52923,22,22.4,
        22.3,24.9; 52953,22,22.4,22.3,25.2; 52983,22,22.4,22.3,25.4; 53013,22,
        22.4,22.3,25.3; 53043,22,22.4,22.3,31.7; 53073,22,22.4,22.3,30.3; 53103,
        22,22.4,22.3,28.6; 53133,22,22.4,22.3,27.4; 53163,22,22.4,22.3,26.4;
        53193,22,22.4,22.3,25.8; 53223,22,22.4,22.3,25.3; 53253,22,22.4,22.3,
        24.9; 53283,22,22.4,22.3,24.2; 53313,22,22.4,22.3,23.2; 53343,22,22.4,
        22.3,22.3; 53373,22,22.4,22.3,22; 53403,22,22.4,22.3,22; 53433,22,22.4,
        22.3,22.1; 53463,22,22.4,22.3,22.4; 53493,22,22.4,22.3,22.7; 53523,22,
        22.4,22.3,22.9; 53553,22,22.4,22.3,23.1; 53583,22,22.4,22.3,23.3; 53613,
        22,22.4,22.3,23.5; 53643,22,22.4,22.3,23.7; 53673,22,22.4,22.3,23.8;
        53703,22,22.4,22.3,24.1; 53733,22,22.4,22.3,24.4; 53763,22,22.4,22.3,
        24.5; 53793,22,22.4,22.3,24.5; 53823,22,22.4,22.3,24.5; 53853,22,22.4,
        22.3,24.6; 53883,22,22.4,22.3,24.5; 53913,22,22.4,22.3,24.4; 53943,22,
        22.4,22.3,24.2; 53973,22,22.4,22.3,24.2; 54003,22,22.4,22.3,24.2; 54033,
        22,22.4,22.3,24.1; 54063,22,22.4,22.3,24; 54093,22,22.4,22.3,23.9;
        54123,22,22.4,22.3,23.9; 54153,22,22.4,22.3,23.9; 54183,22,22.4,22.3,
        23.9; 54213,22,22.4,22.3,23.9; 54243,22,22.4,22.3,23.8; 54273,22,22.4,
        22.3,23.7; 54303,22,22.4,22.3,23.8; 54333,22,22.4,22.3,23.7; 54363,22,
        22.4,22.3,23.8; 54393,22,22.4,22.3,23.8; 54423,22,22.4,22.3,23.8; 54453,
        22,22.4,22.3,23.8; 54483,22,22.4,22.3,23.8; 54513,22,22.4,22.3,23.9;
        54543,22,22.4,22.3,23.9; 54573,22,22.4,22.3,23.9; 54603,22,22.4,22.3,24;
        54633,22,22.4,22.3,24; 54663,22,22.4,22.3,24; 54693,22,22.4,22.3,24;
        54723,22,22.4,22.3,24; 54753,22,22.4,22.3,24; 54783,22,22.4,22.3,24;
        54813,22,22.4,22.3,24; 54843,22,22.4,22.3,23.9; 54873,22,22.4,22.3,23.9;
        54903,22,22.4,22.3,23.9; 54933,22,22.4,22.3,23.9; 54963,22,22.4,22.3,
        23.9; 54993,22,22.4,22.3,23.9; 55023,22,22.4,22.3,23.9; 55053,22,22.4,
        22.3,24; 55083,22,22.4,22.3,23.9; 55113,22,22.4,22.3,23.9; 55143,22,
        22.4,22.3,24; 55173,22,22.4,22.3,24; 55203,22,22.4,22.3,24; 55233,22,
        22.4,22.3,24; 55263,22,22.4,22.3,24; 55293,22,22.4,22.3,24; 55323,22,
        22.4,22.3,24; 55353,22,22.4,22.3,24.1; 55383,22,22.4,22.3,24; 55413,22,
        22.4,22.3,24; 55443,22,22.4,22.3,24; 55473,22,22.4,22.3,24; 55503,22,
        22.4,22.3,24; 55533,22,22.4,22.3,24; 55563,22,22.4,22.3,24; 55593,22,
        22.4,22.3,24; 55623,22,22.4,22.3,24; 55653,22,22.4,22.3,24.1; 55683,22,
        22.4,22.3,24.2; 55713,22,22.4,22.3,24.2; 55743,22,22.4,22.3,24.2; 55773,
        22,22.4,22.3,24.3; 55803,22,22.4,22.3,24.5; 55833,22,22.4,22.3,24.5;
        55863,22,22.4,22.3,24.5; 55893,22,22.4,22.3,24.5; 55923,22,22.4,22.3,
        24.6; 55953,22,22.4,22.3,24.6; 55983,22,22.4,22.3,24.6; 56013,22,22.4,
        22.3,24.6; 56043,22,22.4,22.3,24.6; 56073,22,22.4,22.3,24.6; 56103,22,
        22.4,22.3,24.5; 56133,22,22.4,22.3,24.5; 56163,22,22.4,22.3,24.4; 56193,
        22,22.4,22.3,24.4; 56223,22,22.4,22.3,24.4; 56253,22,22.4,22.3,24.4;
        56283,22,22.4,22.3,24.3; 56313,22,22.4,22.3,24.2; 56343,22,22.4,22.3,
        24.2; 56373,22,22.4,22.3,24.1; 56403,22,22.4,22.3,24.1; 56433,22,22.4,
        22.3,24.1; 56463,22,22.4,22.3,24.1; 56493,22,22.4,22.3,24.1; 56523,22,
        22.4,22.3,24.1; 56553,22,22.4,22.3,24.1; 56583,22,22.4,22.3,24.1; 56613,
        22,22.4,22.3,24.1; 56643,22,22.4,22.3,24.1; 56673,22,22.4,22.3,24.1;
        56703,22,22.4,22.3,24.1; 56733,22,22.4,22.3,24.2; 56763,22,22.4,22.3,
        24.1; 56793,22,22.4,22.3,24.1; 56823,22,22.4,22.3,24.1; 56853,22,22.4,
        22.3,24.1; 56883,22,22.4,22.3,24.1; 56913,22,22.4,22.3,24.1; 56943,22,
        22.4,22.3,24.1; 56973,22,22.4,22.3,24.1; 57003,22,22.4,22.3,24.1; 57033,
        22,22.4,22.3,24.1; 57063,22,22.4,22.3,24.1; 57093,22,22.4,22.3,24.1;
        57123,22,22.4,22.3,24.1; 57153,22,22.4,22.3,24.1; 57183,22,22.4,22.3,
        24.1; 57213,22,22.4,22.3,24.1; 57243,22,22.4,22.3,24.1; 57273,22,22.4,
        22.3,24.1; 57303,22,22.4,22.3,24.1; 57333,22,22.4,22.3,24.1; 57363,22,
        22.4,22.3,24.1; 57393,22,22.4,22.3,24.1; 57423,22,22.4,22.3,24.1; 57453,
        22,22.4,22.3,24.1; 57483,22,22.4,22.3,24.1; 57513,22,22.4,22.3,24.1;
        57543,22,22.4,22.3,24.1; 57573,22,22.4,22.3,24; 57603,22,22.4,22.3,24;
        57633,22,22.4,22.3,24; 57663,22,22.4,22.3,24; 57693,22,22.4,22.3,24;
        57723,22,22.4,22.3,24; 57753,22,22.4,22.3,24; 57783,22,22.4,22.3,24;
        57813,22,22.4,22.3,24; 57843,22,22.4,22.3,24; 57873,22,22.4,22.3,24;
        57903,22,22.4,22.3,24; 57933,22,22.4,22.3,24; 57963,22,22.4,22.3,24;
        57993,22,22.4,22.3,24; 58023,22,22.4,22.3,24; 58053,22,22.4,22.3,24;
        58083,22,22.4,22.3,24; 58113,22,22.4,22.3,24; 58143,22,22.4,22.3,24;
        58173,22,22.4,22.3,24; 58203,22,22.4,22.3,23.9; 58233,22,22.4,22.3,23.9;
        58263,22,22.4,22.3,23.9; 58293,22,22.4,22.3,23.9; 58323,22,22.4,22.3,24;
        58353,22,22.4,22.3,23.9; 58383,22,22.4,22.3,23.9; 58413,22,22.4,22.3,
        23.9; 58443,22,22.4,22.3,23.9; 58473,22,22.4,22.3,23.9; 58503,22,22.4,
        22.3,23.9; 58533,22,22.4,22.3,23.9; 58563,22,22.4,22.3,24; 58593,22,
        22.4,22.3,24; 58623,22,22.4,22.3,24; 58653,22,22.4,22.3,23.9; 58683,22,
        22.4,22.3,24; 58713,22,22.4,22.3,24; 58743,22,22.4,22.3,24; 58773,22,
        22.4,22.3,24; 58803,22,22.4,22.3,24; 58833,22,22.4,22.3,24; 58863,22,
        22.4,22.3,24; 58893,22,22.4,22.3,24; 58923,22,22.4,22.3,24; 58953,22,
        22.4,22.3,24; 58983,22,22.4,22.3,24; 59013,22,22.4,22.3,24; 59043,22,
        22.4,22.3,23.9; 59073,22,22.4,22.3,23.9; 59103,22,22.4,22.3,23.9; 59133,
        22,22.4,22.3,23.9; 59163,22,22.4,22.3,23.8; 59193,22,22.4,22.3,23.7;
        59223,22,22.4,22.3,23.7; 59253,22,22.4,22.3,23.8; 59283,22,22.4,22.3,
        23.8; 59313,22,22.4,22.3,23.9; 59343,22,22.4,22.3,23.9; 59373,22,22.4,
        22.3,23.9; 59403,22,22.4,22.3,23.9; 59433,22,22.4,22.3,23.9; 59463,22,
        22.4,22.3,23.9; 59493,22,22.4,22.3,23.8; 59523,22,22.4,22.3,23.8; 59553,
        22,22.4,22.3,23.7; 59583,22,22.4,22.3,23.7; 59613,22,22.4,22.3,23.8;
        59643,22,22.4,22.3,23.8; 59673,22,22.4,22.3,23.9; 59703,22,22.4,22.3,
        23.9; 59733,22,22.4,22.3,23.9; 59763,22,22.4,22.3,23.9; 59793,22,22.4,
        22.3,23.9; 59823,22,22.4,22.3,24; 59853,22,22.4,22.3,24; 59883,22,22.4,
        22.3,24.1; 59913,22,22.4,22.3,24.1; 59943,22,22.4,22.3,24.1; 59973,22,
        22.4,22.3,24.1; 60003,22,22.4,22.3,24.1; 60033,22,22.4,22.3,24.1; 60063,
        22,22.4,22.3,24; 60093,22,22.4,22.3,24; 60123,22,22.4,22.3,24.1; 60153,
        22,22.4,22.3,24.1; 60183,22,22.4,22.3,24.1; 60213,22,22.4,22.3,24.1;
        60243,22,22.4,22.3,24.1; 60273,22,22.4,22.3,24.1; 60303,22,22.4,22.3,
        24.1; 60333,22,22.4,22.3,24.1; 60363,22,22.4,22.3,24; 60393,22,22.4,
        22.3,24; 60423,22,22.4,22.3,24; 60453,22,22.4,22.3,23.9; 60483,22,22.4,
        22.3,23.9; 60513,22,22.4,22.3,24; 60543,22,22.4,22.3,24; 60573,22,22.4,
        22.3,24; 60603,22,22.4,22.3,23.9; 60633,22,22.4,22.3,23.8; 60663,22,
        22.4,22.3,23.8; 60693,22,22.4,22.3,23.8; 60723,22,22.4,22.3,23.6; 60753,
        22,22.4,22.3,23.4; 60783,22,22.4,22.3,23.4; 60813,22,22.4,22.3,23.4;
        60843,22,22.4,22.3,23.5; 60873,22,22.4,22.3,23.6; 60903,22,22.4,22.3,
        23.7; 60933,22,22.4,22.3,23.8; 60963,22,22.4,22.3,23.8; 60993,22,22.4,
        22.3,23.8; 61023,22,22.4,22.3,23.9; 61053,22,22.4,22.3,24; 61083,22,
        22.4,22.3,24.1; 61113,22,22.4,22.3,24.1; 61143,22,22.4,22.3,24.2; 61173,
        22,22.4,22.3,24.2; 61203,22,22.3,22.3,24.2; 61233,22,22.3,22.3,24.4;
        61263,22,22.3,22.3,24.4; 61293,22,22.3,22.3,24.4; 61323,22,22.3,22.3,
        24.4; 61353,22,22.4,22.3,24.4; 61383,22,22.4,22.3,24.4; 61413,22,22.4,
        22.3,24.3; 61443,22,22.4,22.3,24.2; 61473,22,22.4,22.3,24.1; 61503,22,
        22.4,22.3,24.1; 61533,22,22.4,22.3,23.9; 61563,22,22.4,22.3,23.7; 61593,
        22,22.4,22.3,23.4; 61623,22,22.4,22.3,23.4; 61653,22,22.4,22.3,23.5;
        61683,22,22.4,22.3,23.6; 61713,22,22.4,22.3,23.7; 61743,22,22.4,22.3,
        23.7; 61773,22,22.4,22.3,23.8; 61803,22,22.4,22.3,23.9; 61833,22,22.4,
        22.3,23.9; 61863,22,22.4,22.3,24; 61893,22,22.4,22.3,24.1; 61923,22,
        22.4,22.3,24.3; 61953,22,22.4,22.3,24.3; 61983,22,22.4,22.3,24.4; 62013,
        22,22.4,22.3,24.4; 62043,22,22.4,22.3,24.5; 62073,22,22.4,22.3,24.4;
        62103,22,22.4,22.3,23.9; 62133,22,22.4,22.3,22.6; 62163,22,22.4,22.3,
        21.5; 62193,22,22.4,22.3,20.7; 62223,22,22.4,22.3,20.3; 62253,22,22.4,
        22.3,20.2; 62283,22,22.4,22.3,20.4; 62313,22,22.4,22.3,21; 62343,22,
        22.4,22.3,21.6; 62373,22,22.4,22.3,22.1; 62403,22,22.4,22.3,22.6; 62433,
        22,22.4,22.3,23; 62463,22,22.4,22.3,23.4; 62493,22,22.4,22.3,23.9;
        62523,22,22.4,22.3,24.3; 62553,22,22.4,22.3,24.8; 62583,22,22.4,22.3,
        25.1; 62613,22,22.4,22.3,25.1; 62643,22.1,22.5,22.4,24.9; 62673,22.2,
        22.6,22.5,24.6; 62703,22.4,22.7,22.6,24.2; 62733,22.5,22.7,22.8,23.6;
        62763,22.6,22.8,22.9,22.9; 62793,22.6,22.8,22.9,22.2; 62823,22.6,22.8,
        22.9,21.9; 62853,22.6,22.8,22.9,21.8; 62883,22.6,22.8,22.9,21.7; 62913,
        22.6,22.8,22.9,21.9; 62943,22.5,22.7,22.7,22.2; 62973,22.5,22.6,22.6,
        22.5; 63003,22.4,22.6,22.6,23; 63033,22.3,22.5,22.5,23.4; 63063,22.3,
        22.4,22.5,23.7; 63093,22.1,22.4,22.4,24.1; 63123,22.1,22.4,22.4,24.5;
        63153,22.1,22.4,22.4,24.9; 63183,22.1,22.4,22.4,25.2; 63213,22.3,22.5,
        22.5,25.1; 63243,22.4,22.6,22.6,25; 63273,22.5,22.8,22.7,24.8; 63303,
        22.7,22.9,22.9,24.7; 63333,22.8,23,23,24.5; 63363,22.8,23.1,23.1,24.3;
        63393,22.9,23.1,23.1,24; 63423,22.9,23.1,23.1,23.7; 63453,22.9,23.1,
        23.1,23.5; 63483,22.9,23.1,23.1,23.3; 63513,22.9,23.1,23.1,23.2; 63543,
        22.8,23,23,23.2; 63573,22.6,22.9,22.9,23.3; 63603,22.6,22.9,22.9,23.5;
        63633,22.5,22.7,22.7,23.8; 63663,22.4,22.6,22.6,24; 63693,22.4,22.6,
        22.5,24.3; 63723,22.2,22.5,22.4,24.7; 63753,22.1,22.3,22.4,25; 63783,
        22.1,22.3,22.3,25.5; 63813,22.1,22.3,22.3,25.8; 63843,22.1,22.3,22.3,
        26.1; 63873,22.1,22.3,22.3,26.2; 63903,22.1,22.3,22.3,26.3; 63933,22.1,
        22.3,22.3,26.2; 63963,22.1,22.3,22.3,26; 63993,22.1,22.3,22.3,25.8;
        64023,22.1,22.3,22.3,25.4; 64053,22.1,22.3,22.3,25.1; 64083,22,22.3,
        22.3,24.8; 64113,22,22.3,22.3,24.5; 64143,22,22.3,22.3,24.1; 64173,22,
        22.3,22.3,23.9; 64203,22,22.3,22.3,23.7; 64233,22,22.3,22.3,23.6; 64263,
        22,22.3,22.3,23.6; 64293,22,22.3,22.3,23.7; 64323,22,22.3,22.3,23.7;
        64353,22,22.3,22.3,23.8; 64383,22,22.3,22.3,23.8; 64413,22,22.3,22.3,
        23.9; 64443,22,22.3,22.3,24; 64473,22,22.3,22.3,24.2; 64503,22,22.3,
        22.3,24.2; 64533,22,22.3,22.3,23.9; 64563,22,22.3,22.3,22.6; 64593,22,
        22.3,22.3,21.5; 64623,22,22.3,22.3,20.9; 64653,22,22.3,22.3,20.6; 64683,
        22,22.3,22.3,20.6; 64713,22,22.3,22.3,20.7; 64743,22,22.3,22.3,20.8;
        64773,22,22.3,22.3,21.2; 64803,22,22.3,22.3,21.7; 64833,22,22.3,22.3,
        22.1; 64863,22,22.3,22.3,22.4; 64893,22,22.3,22.3,22.8; 64923,22,22.3,
        22.3,23.2; 64953,22,22.3,22.3,23.3; 64983,22.2,22.5,22.4,23.5; 65013,
        22.4,22.8,22.7,37.5; 65043,22.6,23,22.9,34.8; 65073,22.9,23.2,23.2,31.7;
        65103,23.1,23.5,23.5,29.6; 65133,23.5,23.8,23.8,28; 65163,23.7,24.1,24,
        26.9; 65193,23.9,24.2,24.2,26.1; 65223,23.9,24.2,24.2,25.5; 65253,23.9,
        24.2,24.2,25; 65283,23.9,24.2,24.2,24.7; 65313,23.9,24.2,24.2,24.6;
        65343,23.9,24.2,24.2,24.4; 65373,23.9,24.2,24.2,24.3; 65403,23.9,24,24,
        24.2; 65433,23.9,24,24,24.2; 65463,23.8,24,24,24.4; 65493,23.7,23.9,
        23.9,24.3; 65523,23.7,23.9,23.9,24.3; 65553,23.7,23.5,23.6,24.2; 65583,
        23.4,23.8,23.7,24.1; 65613,23.5,23.8,23.7,24; 65643,23.5,23.8,23.7,23.9;
        65673,23.5,23.8,23.7,23.8; 65703,23.4,23.6,23.6,23.8; 65733,23.4,23.6,
        23.6,23.8; 65763,23.3,23.5,23.5,23.8; 65793,23.3,23.5,23.5,23.9; 65823,
        23.2,23.4,23.4,24; 65853,23,23.2,23.2,24; 65883,22.9,23.1,23.1,24.1;
        65913,22.8,23,23,24.2; 65943,22.7,22.9,22.9,24.2; 65973,22.6,22.8,22.8,
        24.3; 66003,22.5,22.6,22.6,24.3; 66033,22.4,22.6,22.6,24.3; 66063,22.4,
        22.5,22.5,24.4; 66093,22.4,22.5,22.5,24.5; 66123,22.2,22.5,22.5,24.4;
        66153,22.1,22.4,22.4,24.4; 66183,22.1,22.4,22.4,24.4; 66213,22.1,22.4,
        22.4,24.4; 66243,22.1,22.4,22.3,24.4; 66273,22.1,22.4,22.3,24.4; 66303,
        22,22.4,22.3,24.4; 66333,22,22.3,22.3,24.4; 66363,22,22.3,22.3,24.5;
        66393,22,22.3,22.3,24.4; 66423,22,22.3,22.3,24.5; 66453,22.2,22.5,22.4,
        24.5; 66483,22.2,22.4,22.4,24.5; 66513,22.2,22.4,22.3,24.6; 66543,22.1,
        22.4,22.3,24.6; 66573,22.1,22.4,22.3,24.6; 66603,22.1,22.4,22.3,24.6;
        66633,22.1,22.4,22.3,24.6; 66663,22.1,22.4,22.3,24.6; 66693,22.1,22.4,
        22.3,24.6; 66723,22.1,22.4,22.3,24.5; 66753,22.1,22.4,22.3,24.5; 66783,
        22.1,22.4,22.3,24.5; 66813,22.1,22.4,22.3,24.4; 66843,22.1,22.4,22.3,
        24.4; 66873,22.1,22.4,22.3,24.3; 66903,22.1,22.3,22.3,24.3; 66933,22.1,
        22.3,22.3,24.2; 66963,22.1,22.3,22.3,24.2; 66993,22.1,22.3,22.3,24.2;
        67023,22.1,22.3,22.3,24.2; 67053,22.1,22.3,22.3,24.2; 67083,22.1,22.3,
        22.3,24.1; 67113,22.1,22.3,22.3,24; 67143,22.1,22.4,22.3,23.6; 67173,
        22.1,22.4,22.3,23.2; 67203,22.1,22.4,22.3,22.9; 67233,22.1,22.4,22.3,
        22.8; 67263,22.1,22.3,22.3,22.8; 67293,22.1,22.3,22.3,22.9; 67323,22.1,
        22.3,22.3,23.1; 67353,22.1,22.3,22.3,23.3; 67383,22.1,22.3,22.3,23.5;
        67413,22.1,22.3,22.3,23.7; 67443,22.1,22.3,22.3,23.7; 67473,22.1,22.3,
        22.3,23.7; 67503,22.1,22.3,22.3,23.5; 67533,22.1,22.3,22.3,23.3; 67563,
        22.1,22.3,22.3,23.2; 67593,22.1,22.4,22.3,23.2; 67623,22.1,22.4,22.3,
        23.1; 67653,22.2,22.4,22.4,23.2; 67683,22.2,22.5,22.5,23.2; 67713,22.3,
        22.6,22.5,23.2; 67743,22.4,22.6,22.6,23.3; 67773,22.5,22.8,22.8,23.3;
        67803,22.5,22.9,22.8,23.4; 67833,22.7,22.9,22.9,23.5; 67863,22.8,23,23,
        23.6; 67893,22.8,23,23,23.7; 67923,22.9,23.2,23.1,23.7; 67953,22.9,23.3,
        23.3,23.8; 67983,23.1,23.3,23.3,23.8; 68013,23.2,23.4,23.4,23.9; 68043,
        23.2,23.6,23.5,23.9; 68073,23.3,23.6,23.5,23.9; 68103,23.5,23.7,23.7,
        23.9; 68133,23.5,23.9,23.8,23.9; 68163,23.6,23.9,23.8,23.9; 68193,23.6,
        24,23.9,23.9; 68223,23.7,24,23.9,23.9; 68253,23.7,24,23.9,23.9; 68283,
        23.7,24,23.9,24; 68313,23.7,24,23.9,24; 68343,23.7,24,23.9,24; 68373,
        23.7,24,23.9,24; 68403,23.7,24,23.9,24; 68433,23.7,24,23.9,24; 68463,
        23.7,24,23.9,24; 68493,23.7,24,23.9,24; 68523,23.7,24,23.9,24.1; 68553,
        23.6,23.8,23.8,24.1; 68583,23.6,23.8,23.8,24.1; 68613,23.5,23.7,23.7,
        24.1; 68643,23.5,23.7,23.7,24; 68673,23.4,23.6,23.6,24; 68703,23.3,23.5,
        23.5,24; 68733,23.1,23.4,23.4,24.1; 68763,23.1,23.2,23.2,24.2; 68793,23,
        23.1,23.1,24.1; 68823,22.8,23,23,24.1; 68853,22.7,22.9,22.9,24.1; 68883,
        22.5,22.8,22.8,24.1; 68913,22.4,22.6,22.6,24.2; 68944,22.3,22.5,22.5,
        24.2; 68974,22.2,22.4,22.3,24.2; 69003,22.2,22.4,22.3,24.3; 69033,22.1,
        22.4,22.3,24.3; 69064,22.1,22.4,22.3,24.3; 69094,22.1,22.4,22.3,24.3;
        69124,22.1,22.4,22.3,24.3; 69154,22.1,22.4,22.2,24.3; 69183,22.1,22.4,
        22.2,24.3; 69213,22.1,22.4,22.2,24.3; 69244,22.1,22.4,22.2,24.3; 69274,
        22.1,22.4,22.2,24.2; 69304,22.1,22.4,22.2,24.2; 69334,22.1,22.4,22.2,
        24.1; 69363,22.1,22.4,22.2,23.9; 69393,22.1,22.4,22.2,23.8; 69424,22.1,
        22.4,22.2,23.8; 69454,22.1,22.4,22.2,23.7; 69484,22.1,22.4,22.2,23.7;
        69514,22.1,22.4,22.2,23.7; 69543,22.1,22.4,22.2,23.8; 69573,22.1,22.4,
        22.2,23.8; 69604,22.1,22.4,22.2,23.8; 69634,22.1,22.4,22.2,23.9; 69664,
        22.1,22.4,22.2,23.9; 69694,22.1,22.4,22.2,23.9; 69724,22.2,22.5,22.4,
        23.8; 69754,22.3,22.6,22.5,23.8; 69783,22.5,22.8,22.7,23.8; 69813,22.6,
        22.9,22.8,23.8; 69843,22.8,23,23,23.8; 69873,22.9,23.2,23.2,23.7; 69904,
        23.1,23.3,23.3,23.7; 69934,23.2,23.4,23.5,23.7; 69964,23.2,23.4,23.5,
        23.8; 69994,23.4,23.6,23.6,23.8; 70023,23.4,23.6,23.6,23.8; 70053,23.4,
        23.6,23.6,23.8; 70084,23.4,23.6,23.6,23.9; 70114,23.4,23.6,23.6,23.9;
        70144,23.4,23.6,23.6,23.9; 70174,23.4,23.6,23.6,24; 70203,23.4,23.6,
        23.6,24; 70234,23.4,23.6,23.6,24; 70264,23.5,23.7,23.7,24; 70294,23.5,
        23.8,23.7,24; 70324,23.6,23.8,23.8,24; 70353,23.7,24,24,24; 70383,23.7,
        24.1,24,23.9; 70414,23.8,24.1,24.1,24; 70444,23.8,24.2,24.1,24; 70474,
        23.9,24.2,24.1,24; 70503,23.9,24.2,24.1,24; 70533,23.9,24.2,24.1,24;
        70564,23.9,24.2,24.2,24; 70594,23.9,24.2,24.2,24; 70624,23.9,24.2,24.2,
        24; 70654,23.9,24.2,24.2,24; 70683,23.9,24.2,24.2,24; 70713,23.9,24.2,
        24.2,24; 70744,23.9,24.2,24.2,24; 70774,23.9,24.2,24.2,24; 70804,23.9,
        24.2,24.2,24; 70834,23.9,24.2,24.2,24; 70863,23.9,24.2,24.2,24; 70894,
        23.9,24.2,24.2,24; 70924,23.9,24.2,24.2,24; 70954,23.9,24.2,24.2,24;
        70984,23.9,24.2,24.2,24; 71014,23.9,24.2,24.2,24; 71043,23.9,24.1,24.1,
        24; 71073,23.8,24.1,24.1,24.1; 71104,23.8,24.1,24.1,24.1; 71134,23.8,24,
        24,24; 71164,23.7,24,24,24; 71194,23.7,24,23.8,24; 71223,23.6,23.8,23.8,
        24; 71253,23.6,23.8,23.8,24; 71283,23.6,23.7,23.7,24; 71314,23.5,23.7,
        23.7,24; 71344,23.5,23.7,23.7,24.1; 71374,23.4,23.6,23.6,24.1; 71403,
        23.4,23.6,23.6,24.1; 71433,23.4,23.6,23.5,24.1; 71463,23.3,23.5,23.5,24;
        71493,23.3,23.5,23.5,24; 71524,23.3,23.5,23.4,24; 71554,23.1,23.4,23.4,
        24; 71584,23.1,23.4,23.4,24; 71614,23.1,23.4,23.3,24; 71644,23,23.4,
        23.3,24; 71674,23,23.4,23.3,24.1; 71704,23,23.4,23.3,24.1; 71734,23,
        23.4,23.3,24.1; 71764,23,23.4,23.3,24.1; 71794,23,23.4,23.3,24; 71824,
        23,23.4,23.3,24; 71854,23,23.3,23.3,24; 71884,23,23.3,23.3,24; 71914,23,
        23.3,23.3,24; 71944,23,23.3,23.3,24; 71974,23,23.4,23.3,24; 72004,23,
        23.4,23.3,24.1; 72034,23,23.4,23.3,24.1; 72064,23,23.3,23.3,24; 72094,
        23,23.3,23.3,24; 72124,23,23.3,23.3,24; 72154,23,23.4,23.3,24; 72184,23,
        23.4,23.3,24; 72214,23,23.4,23.3,24; 72244,23,23.4,23.3,24.1; 72274,23,
        23.4,23.3,24.1; 72304,23,23.4,23.3,24.2; 72334,23,23.4,23.3,24.2; 72364,
        23,23.4,23.3,24.2; 72394,23,23.3,23.3,24.1; 72424,23,23.3,23.3,24.1;
        72454,23,23.3,23.3,24.1; 72484,23,23.4,23.3,24.2; 72514,23,23.4,23.3,
        24.2; 72544,23,23.4,23.3,24.2; 72574,23,23.4,23.3,24.2; 72604,23,23.4,
        23.3,24.2; 72634,23,23.4,23.3,24.2; 72664,23,23.4,23.3,24.2; 72694,23,
        23.4,23.3,24.2; 72724,23,23.4,23.3,24.2; 72754,23,23.4,23.3,24.2; 72784,
        23,23.4,23.3,24.2; 72814,23,23.4,23.3,24.2; 72844,23,23.4,23.3,24.3;
        72874,23,23.4,23.3,24.3; 72904,23,23.4,23.3,24.3; 72934,23,23.3,23.3,
        24.3; 72964,23,23.3,23.3,24.3; 72994,23,23.3,23.3,24.3; 73024,22.9,23.2,
        23.1,24.3; 73054,22.9,23.2,23.1,24.3; 73084,22.8,23,23,24.4; 73114,22.8,
        23,23,24.4; 73144,22.7,22.9,22.9,24.4; 73174,22.6,22.8,22.8,24.4; 73204,
        22.6,22.8,22.8,24.4; 73234,22.5,22.7,22.7,24.4; 73264,22.4,22.5,22.5,
        24.4; 73294,22.3,22.5,22.5,24.4; 73324,22.3,22.4,22.4,24.4; 73354,22.1,
        22.3,22.3,24.4; 73384,22.1,22.3,22.3,24.4; 73414,22.1,22.3,22.3,24.4;
        73444,22.1,22.3,22.3,24.4; 73474,22.1,22.3,22.3,24.3; 73504,22.1,22.3,
        22.3,24.3; 73534,22.1,22.3,22.3,24.3; 73564,22.1,22.3,22.3,24.3; 73594,
        22.1,22.3,22.3,24.3; 73624,22.1,22.3,22.3,24.3; 73654,22.1,22.3,22.3,
        24.3; 73684,22.1,22.3,22.3,24.2; 73714,22.1,22.3,22.3,24.2; 73744,22.1,
        22.3,22.3,24.2; 73774,22.1,22.3,22.3,24.1; 73804,22.1,22.3,22.3,24.1;
        73834,22.1,22.3,22.3,24.1; 73864,22.1,22.3,22.3,24.1; 73894,22.1,22.3,
        22.3,24.1; 73924,22.1,22.3,22.3,24.1; 73954,22.1,22.3,22.3,24; 73984,
        22.1,22.3,22.3,24; 74014,22.1,22.3,22.3,24; 74044,22.1,22.3,22.3,24;
        74074,22.1,22.3,22.3,24; 74104,22.1,22.3,22.3,24; 74134,22.1,22.3,22.3,
        24; 74164,22.1,22.3,22.3,24; 74194,22.1,22.3,22.3,24; 74224,22.1,22.3,
        22.3,24; 74254,22.1,22.3,22.3,24; 74284,22.1,22.3,22.3,24; 74314,22.1,
        22.3,22.3,24; 74344,22.1,22.3,22.3,24; 74374,22.1,22.3,22.3,24; 74404,
        22.1,22.4,22.4,23.9; 74434,22.1,22.4,22.4,23.9; 74464,22.3,22.6,22.4,
        23.9; 74494,22.3,22.6,22.5,23.9; 74524,22.4,22.6,22.5,23.9; 74554,22.4,
        22.7,22.7,23.9; 74584,22.4,22.7,22.7,23.9; 74614,22.4,22.7,22.7,23.9;
        74644,22.4,22.7,22.7,23.9; 74674,22.4,22.7,22.7,23.9; 74704,22.4,22.7,
        22.7,23.9; 74734,22.4,22.7,22.7,23.9; 74764,22.4,22.7,22.7,23.9; 74794,
        22.4,22.7,22.7,23.9; 74824,22.4,22.7,22.7,23.8; 74854,22.4,22.7,22.7,
        23.8; 74884,22.4,22.7,22.7,23.9; 74914,22.4,22.7,22.7,23.9; 74944,22.4,
        22.7,22.7,23.9; 74974,22.4,22.7,22.7,23.9; 75004,22.4,22.7,22.7,23.9;
        75034,22.4,22.7,22.7,23.9; 75064,22.4,22.7,22.7,23.9; 75094,22.4,22.7,
        22.7,23.9; 75124,22.4,22.7,22.7,23.9; 75154,22.4,22.7,22.7,24; 75184,
        22.4,22.7,22.7,24; 75214,22.4,22.7,22.7,24.1; 75244,22.4,22.7,22.7,24.1;
        75274,22.4,22.7,22.7,24.1; 75304,22.4,22.7,22.7,24.1; 75334,22.4,22.7,
        22.7,24.1; 75364,22.4,22.7,22.7,24; 75394,22.4,22.7,22.7,24; 75424,22.4,
        22.7,22.7,24; 75454,22.4,22.7,22.7,24.1; 75484,22.4,22.7,22.7,24.1;
        75514,22.4,22.7,22.7,24; 75544,22.4,22.7,22.7,24; 75574,22.4,22.7,22.7,
        24; 75604,22.4,22.7,22.7,24; 75634,22.5,22.8,22.7,24; 75664,22.5,22.6,
        22.7,24; 75694,22.5,22.6,22.7,24; 75724,22.5,22.6,22.7,24; 75754,22.5,
        22.6,22.7,24; 75784,22.5,22.6,22.7,24; 75814,22.5,22.6,22.7,24; 75844,
        22.5,22.6,22.7,24; 75874,22.5,22.6,22.7,24; 75904,22.5,22.6,22.7,24;
        75934,22.5,22.6,22.7,24; 75964,22.5,22.6,22.7,24; 75994,22.5,22.6,22.7,
        24; 76024,22.5,22.6,22.7,24; 76054,22.5,22.6,22.7,24; 76084,22.5,22.6,
        22.7,24; 76114,22.5,22.6,22.7,24; 76144,22.5,22.6,22.7,24; 76174,22.5,
        22.6,22.7,24; 76204,22.5,22.6,22.7,24; 76234,22.5,22.6,22.7,24; 76264,
        22.5,22.6,22.7,24; 76294,22.5,22.6,22.7,24.1; 76324,22.5,22.6,22.7,24.1;
        76354,22.5,22.6,22.7,24.1; 76384,22.5,22.6,22.7,24.1; 76414,22.5,22.6,
        22.7,24.1; 76444,22.5,22.6,22.7,24.1; 76474,22.5,22.6,22.7,24.1; 76504,
        22.5,22.6,22.7,24.1; 76534,22.5,22.6,22.7,24.1; 76564,22.5,22.6,22.7,
        24.1; 76594,22.5,22.6,22.7,24.1; 76624,22.5,22.6,22.7,24.1; 76654,22.4,
        22.6,22.7,24.1; 76684,22.4,22.5,22.5,24.1; 76714,22.4,22.5,22.5,24.1;
        76744,22.2,22.5,22.4,24.1; 76774,22.2,22.4,22.4,24.1; 76804,22.1,22.4,
        22.3,24.1; 76834,22.1,22.3,22.3,24.1; 76864,22.1,22.3,22.3,24.2; 76894,
        22.1,22.3,22.3,24.2; 76924,22.1,22.3,22.3,24.2; 76954,22.1,22.3,22.3,
        24.2; 76984,22.1,22.3,22.3,24.2; 77014,22.1,22.3,22.3,24.2; 77044,22.1,
        22.3,22.3,24.2; 77074,22.1,22.3,22.3,24.1; 77104,22.1,22.3,22.3,24.1;
        77134,22.1,22.3,22.3,24.1; 77164,22.1,22.3,22.3,24.1; 77194,22.1,22.3,
        22.3,24; 77224,22.1,22.3,22.3,24; 77254,22.1,22.3,22.3,24; 77284,22.1,
        22.3,22.3,24; 77314,22.1,22.3,22.3,24; 77344,22.1,22.3,22.3,24; 77374,
        22.1,22.3,22.3,24; 77404,22.1,22.3,22.3,24; 77434,22.1,22.3,22.3,24;
        77464,22.1,22.3,22.3,24; 77494,22.1,22.3,22.3,24; 77524,22.1,22.3,22.3,
        23.9; 77554,22.1,22.3,22.3,23.9; 77584,22.1,22.3,22.3,24; 77614,22.1,
        22.3,22.3,24; 77644,22.1,22.3,22.3,24; 77674,22.1,22.3,22.3,24; 77704,
        22.1,22.3,22.3,24; 77734,22.1,22.3,22.3,24; 77764,22.1,22.3,22.3,24;
        77794,22.1,22.3,22.3,24; 77824,22.1,22.3,22.3,24; 77854,22.1,22.3,22.3,
        24; 77884,22.1,22.3,22.3,24.1; 77914,22.1,22.3,22.3,24; 77944,22.1,22.3,
        22.3,24.1; 77974,22.1,22.3,22.3,24.1; 78004,22.1,22.3,22.3,24.1; 78034,
        22.1,22.3,22.3,24; 78064,22.1,22.3,22.3,24; 78094,22.1,22.3,22.3,24;
        78124,22.1,22.3,22.3,24; 78154,22.1,22.3,22.3,24; 78184,22.1,22.3,22.3,
        24; 78214,22.1,22.3,22.3,24; 78244,22.1,22.3,22.3,24; 78274,22.1,22.3,
        22.3,24; 78304,22.1,22.3,22.3,24; 78334,22.1,22.3,22.3,23.9; 78364,22.1,
        22.3,22.3,23.9; 78394,22.1,22.3,22.3,23.9; 78424,22.1,22.3,22.3,23.8;
        78454,22.1,22.3,22.3,23.8; 78484,22.1,22.3,22.3,23.8; 78514,22.1,22.3,
        22.3,23.8; 78544,22.1,22.3,22.3,23.7; 78574,22.1,22.3,22.3,23.7; 78604,
        22.1,22.3,22.3,23.7; 78634,22.1,22.3,22.3,23.8; 78664,22.1,22.3,22.3,
        23.8; 78694,22.1,22.3,22.3,23.8; 78724,22.1,22.4,22.3,23.8; 78754,22.1,
        22.4,22.3,23.8; 78784,22.1,22.4,22.5,23.8; 78814,22.2,22.5,22.5,23.8;
        78844,22.2,22.5,22.6,23.8; 78874,22.4,22.7,22.6,23.8; 78904,22.4,22.7,
        22.7,23.7; 78934,22.5,22.8,22.7,23.7; 78964,22.6,22.8,22.8,23.8; 78994,
        22.6,22.8,22.8,23.8; 79024,22.6,22.8,22.8,23.7; 79054,22.6,22.8,22.8,
        23.6; 79084,22.6,22.8,22.8,23.7; 79114,22.6,22.8,22.8,23.8; 79144,22.6,
        22.8,22.8,23.8; 79174,22.6,22.8,22.8,23.9; 79204,22.6,22.8,22.8,23.9;
        79234,22.6,22.8,22.8,23.9; 79264,22.6,22.8,22.8,24; 79294,22.6,22.8,
        22.8,24; 79324,22.6,22.8,22.8,24; 79354,22.6,22.8,22.8,24; 79384,22.6,
        22.8,22.8,24; 79414,22.6,22.8,22.8,24; 79444,22.6,22.8,22.8,24; 79474,
        22.6,22.8,22.8,24; 79504,22.6,22.8,22.8,24; 79534,22.6,22.8,22.8,24;
        79564,22.6,22.8,22.8,24; 79594,22.6,22.8,22.8,24; 79624,22.6,22.8,22.8,
        24; 79654,22.6,22.8,22.8,24; 79684,22.6,22.8,22.8,24; 79714,22.6,22.8,
        22.8,24; 79744,22.6,22.8,22.8,24; 79774,22.6,22.8,22.8,24; 79804,22.6,
        22.8,22.8,24; 79834,22.6,22.8,22.8,24; 79864,22.6,22.8,22.8,24; 79894,
        22.6,22.8,22.8,24; 79924,22.6,22.8,22.8,24; 79954,22.6,22.8,22.8,24;
        79984,22.6,22.8,22.8,24; 80014,22.6,22.8,22.8,24; 80044,22.6,22.8,22.8,
        24; 80074,22.6,22.8,22.8,24.1; 80104,22.6,22.8,22.8,24; 80134,22.6,22.8,
        22.8,24.1; 80164,22.6,22.8,22.8,24.1; 80194,22.6,22.8,22.8,24.1; 80224,
        22.6,22.8,22.8,24.1; 80254,22.6,22.8,22.8,24.1; 80284,22.6,22.8,22.8,
        24.1; 80314,22.6,22.8,22.8,24.1; 80344,22.6,22.8,22.8,24.1; 80374,22.6,
        22.8,22.8,24.1; 80404,22.6,22.8,22.8,24.1; 80434,22.6,22.8,22.8,24.1;
        80464,22.6,22.8,22.8,24.2; 80494,22.6,22.8,22.8,24.1; 80524,22.6,22.8,
        22.8,24.1; 80554,22.6,22.8,22.8,24.1; 80584,22.6,22.8,22.8,24.1; 80614,
        22.6,22.8,22.8,24.1; 80644,22.6,22.8,22.8,24.1; 80674,22.6,22.8,22.8,
        24.1; 80704,22.6,22.8,22.8,24.1; 80734,22.6,22.8,22.8,24.1; 80764,22.6,
        22.8,22.8,24; 80794,22.6,22.8,22.8,24.1; 80824,22.6,22.8,22.8,24.1;
        80854,22.6,22.8,22.8,24.1; 80884,22.6,22.8,22.8,24.1; 80914,22.6,22.8,
        22.8,24.1; 80944,22.6,22.8,22.8,24.2; 80974,22.6,22.8,22.8,24.2; 81004,
        22.6,22.8,22.8,24.2; 81034,22.5,22.7,22.7,20.7; 81064,22.5,22.7,22.7,
        22.4; 81094,22.4,22.6,22.6,22.8; 81124,22.4,22.6,22.6,23.1; 81154,22.4,
        22.6,22.6,23.3; 81184,22.4,22.6,22.6,23.5; 81214,22.4,22.6,22.6,23.6;
        81244,22.4,22.6,22.6,23.7; 81274,22.4,22.7,22.7,23.8; 81304,22.5,22.7,
        22.8,23.8; 81334,22.7,22.9,22.9,23.8; 81364,22.7,23,22.9,23.8; 81394,
        22.8,23,23,23.8; 81424,22.8,23.1,23,23.8; 81454,22.9,23.1,23.2,23.8;
        81484,22.9,23.2,23.2,23.8; 81514,22.9,23.2,23.2,23.7; 81544,22.9,23.2,
        23.2,23.7; 81574,22.9,23.2,23.2,23.7; 81604,22.9,23.2,23.2,23.8; 81634,
        22.9,23.2,23.2,23.8; 81664,22.9,23.2,23.2,23.8; 81694,22.9,23.2,23.2,
        23.9; 81724,22.9,23.2,23.2,23.9; 81754,22.9,23.2,23.2,23.9; 81784,22.9,
        23.2,23.2,23.9; 81814,22.9,23.2,23.2,23.9; 81844,22.9,23.2,23.2,23.9;
        81874,22.9,23.2,23.2,24; 81904,22.9,23.2,23.2,24; 81934,22.9,23.2,23.2,
        24; 81964,22.9,23.2,23.2,24; 81994,22.9,23.2,23.2,24; 82024,22.9,23.2,
        23.2,24; 82054,22.9,23.2,23.2,24; 82084,22.9,23.2,23.2,24; 82114,22.9,
        23.2,23.2,24; 82144,22.9,23.2,23.2,24; 82174,22.9,23.2,23.2,24; 82204,
        22.9,23.2,23.2,24; 82234,22.9,23.2,23.2,24; 82264,22.9,23.2,23.2,24;
        82294,22.9,23.2,23.2,24; 82324,22.9,23.2,23.2,24; 82354,22.9,23.2,23.2,
        24; 82384,22.9,23.2,23.2,24; 82414,22.9,23.2,23.2,24; 82444,22.9,23.2,
        23.2,24; 82474,22.9,23.2,23.2,24; 82504,22.9,23.2,23.2,24.1; 82534,22.9,
        23.2,23.2,24.1; 82564,22.9,23.2,23.2,24.1; 82594,22.9,23.2,23.2,24.1;
        82624,22.9,23.2,23.2,24.1; 82654,22.9,23.2,23.2,24.1; 82684,22.9,23.2,
        23.2,24.1; 82714,22.9,23.2,23.2,24.1; 82744,22.9,23.2,23.2,24.1; 82774,
        22.9,23.2,23.2,24.1; 82804,22.9,23.2,23.2,24.1; 82834,22.9,23.2,23.2,
        24.1; 82864,22.9,23.2,23.2,24.1; 82894,22.9,23.2,23.2,24.2; 82924,22.9,
        23.2,23.2,24.2; 82954,22.9,23.2,23.2,24.2; 82984,22.9,23.2,23.2,24.2;
        83014,22.9,23.2,23.2,24.2; 83044,22.9,23.2,23.2,24.2; 83074,22.9,23.2,
        23.2,24.3; 83104,22.9,23.2,23.2,24.3; 83134,22.9,23.2,23.2,24.3; 83164,
        22.9,23.2,23.2,24.3; 83194,22.9,23.1,23.2,24.3; 83224,22.9,23.1,23.2,
        24.3; 83254,22.9,23.1,23.1,24.3; 83284,22.8,23,23.1,24.3; 83314,22.8,23,
        23.1,24.3; 83344,22.7,22.9,22.9,24.3; 83374,22.7,22.9,22.9,24.2; 83404,
        22.7,22.9,22.8,24.2; 83434,22.6,22.8,22.8,24.2; 83464,22.6,22.8,22.8,
        24.2; 83494,22.5,22.7,22.7,24.2; 83524,22.5,22.7,22.7,24.2; 83554,22.5,
        22.7,22.7,24.2; 83584,22.4,22.6,22.6,24.1; 83614,22.4,22.6,22.6,24.1;
        83644,22.4,22.6,22.6,24.1; 83674,22.4,22.6,22.6,24.1; 83704,22.4,22.6,
        22.6,24.1; 83734,22.4,22.6,22.6,24; 83764,22.4,22.6,22.6,24; 83794,22.4,
        22.6,22.6,24; 83824,22.4,22.6,22.6,24; 83854,22.4,22.6,22.6,24; 83884,
        22.4,22.6,22.6,24; 83914,22.4,22.6,22.6,24; 83944,22.4,22.6,22.6,24;
        83974,22.4,22.6,22.6,24; 84004,22.4,22.6,22.6,24; 84034,22.4,22.6,22.6,
        24; 84064,22.4,22.6,22.6,24; 84094,22.4,22.6,22.6,23.9; 84124,22.4,22.6,
        22.6,23.9; 84154,22.4,22.6,22.6,24; 84184,22.4,22.6,22.6,23.9; 84214,
        22.4,22.6,22.6,23.9; 84244,22.4,22.6,22.6,23.9; 84274,22.4,22.6,22.6,
        23.9; 84304,22.4,22.6,22.6,24; 84334,22.4,22.6,22.6,24; 84364,22.4,22.6,
        22.6,24; 84394,22.4,22.6,22.6,24; 84424,22.4,22.6,22.6,24; 84454,22.4,
        22.6,22.6,23.9; 84484,22.4,22.6,22.6,23.9; 84514,22.4,22.6,22.6,23.9;
        84545,22.4,22.6,22.6,23.9; 84575,22.4,22.6,22.6,23.8; 84605,22.4,22.6,
        22.6,23.8; 84635,22.4,22.6,22.6,23.8; 84664,22.4,22.6,22.6,23.7; 84695,
        22.4,22.6,22.6,23.7; 84725,22.4,22.6,22.6,23.8; 84755,22.4,22.6,22.6,
        23.7; 84784,22.4,22.6,22.6,23.7; 84814,22.5,22.7,22.7,23.7; 84845,22.5,
        22.7,22.7,23.7; 84875,22.5,22.8,22.8,23.7; 84905,22.6,22.8,22.8,23.7;
        84935,22.6,22.8,22.8,23.8; 84964,22.7,23,22.9,23.7; 84994,22.7,23,22.9,
        23.7; 85025,22.7,23.1,23,23.7; 85055,22.9,23.1,23,23.8; 85085,22.9,23.1,
        23,23.8; 85115,22.9,23.2,23.2,23.8; 85145,23,23.2,23.2,23.8; 85175,23,
        23.2,23.2,23.9; 85204,23,23.2,23.2,23.9; 85235,23,23.2,23.2,23.9; 85265,
        23,23.2,23.2,23.9; 85295,23,23.2,23.2,23.9; 85324,23,23.2,23.2,24;
        85354,23,23.2,23.2,24; 85385,23,23.2,23.2,24; 85415,23,23.2,23.2,24;
        85445,23,23.2,23.2,24; 85475,23,23.2,23.2,24.1; 85504,23,23.2,23.2,24.1;
        85535,23,23.2,23.2,24.1; 85565,23,23.2,23.2,24.1; 85595,23,23.2,23.2,
        24.1; 85624,23,23.2,23.2,24.1; 85654,23,23.2,23.2,24.1; 85685,23,23.2,
        23.2,24.1; 85715,23,23.2,23.2,24.1; 85745,23,23.2,23.2,24.1; 85775,23,
        23.2,23.2,24.1; 85804,23,23.2,23.2,24.1; 85835,23,23.2,23.2,24.1; 85864,
        23,23.2,23.2,24.1; 85895,23,23.2,23.2,24.2; 85925,23,23.2,23.2,24.2;
        85955,23,23.2,23.2,24.2; 85984,23,23.2,23.2,24.1; 86014,23,23.2,23.2,
        24.2; 86045,23,23.2,23.2,24.2; 86075,23,23.2,23.2,24.2; 86105,23,23.2,
        23.2,24.2; 86135,23,23.2,23.2,24.2; 86164,23,23.2,23.2,24.2; 86195,23,
        23.2,23.2,24.1; 86225,23,23.2,23.2,24.1; 86255,23,23.2,23.2,24.1; 86285,
        23,23.2,23.2,24.1; 86315,23,23.2,23.2,24.1; 86344,22.9,23.1,23,24.2;
        86374,22.9,23.1,23,24.2; 86405,22.9,23,23,24.2; 86435,22.7,23,23,24.2])
                                                       annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={1,59})));
  Modelica.Blocks.Sources.RealExpression CTWR_press(y=
        TRANSFORM.Units.Conversions.Functions.Pressure_Pa.from_psi((data_30_sec.y[
        1] + data_30_sec.y[2] + data_30_sec.y[3])/3)) "CTWR gauge pressure"
                                                annotation (Placement(
        transformation(
        extent={{-13,-15},{13,15}},
        rotation=0,
        origin={-39,-21})));
  Modelica.Blocks.Sources.CombiTimeTable data_1_min(table=[0,69.9,73.01,62.9;
        60,69.9,73.12,62.9; 120,69.9,73.12,62.9; 180,70.1,73.12,62.9; 240,70.1,
        73.12,62.8; 300,70.1,73.07,62.8; 360,70.1,72.79,62.8; 420,70.1,72.39,
        62.8; 480,70.1,72.01,62.8; 540,70.1,71.78,62.8; 600,70.1,71.65,62.8;
        660,70.1,71.71,62.8; 720,70.1,71.76,62.9; 780,70,71.76,62.9; 840,70,
        71.65,62.9; 900,70,71.65,62.9; 960,70,71.52,62.9; 1020,70,71.43,62.7;
        1080,70,71.34,62.7; 1140,70,71.23,62.7; 1200,70,71.23,62.6; 1260,70,
        71.23,62.6; 1320,70,71.23,62.6; 1380,70,71.23,62.6; 1440,70,71.23,62.6;
        1500,70,71.23,62.5; 1560,70,71.23,62.5; 1620,70,71.23,62.5; 1680,70,
        71.23,62.6; 1740,70,71.23,62.6; 1800,70,71.23,62.6; 1860,70,71.23,62.4;
        1920,70,71.23,62.4; 1980,69.9,71.23,62.4; 2040,69.9,71.18,62.4; 2100,
        69.8,71.06,62.5; 2160,69.8,70.93,62.5; 2220,69.8,70.88,62.5; 2280,69.8,
        70.88,62.5; 2340,69.8,70.88,62.5; 2400,69.8,70.88,62.5; 2460,69.8,70.88,
        62.5; 2520,69.8,70.88,62.4; 2580,69.8,70.88,62.4; 2640,69.8,70.83,62.4;
        2700,69.8,70.83,62.3; 2760,69.8,70.83,62.3; 2820,69.8,70.83,62.3; 2880,
        69.8,70.83,62.3; 2940,69.8,70.78,62.2; 3000,69.8,70.78,62.2; 3060,69.8,
        70.78,62.2; 3120,69.8,70.78,62.1; 3180,69.8,70.78,62.1; 3240,69.8,70.78,
        62.1; 3300,69.8,70.78,62.1; 3360,69.7,70.78,62.1; 3420,69.7,70.78,62.1;
        3480,69.7,70.73,62.1; 3540,69.7,70.73,62.1; 3600,69.7,70.67,62.1; 3660,
        69.7,70.67,62.1; 3720,69.7,70.67,62.1; 3780,69.7,70.62,62.1; 3840,69.8,
        70.49,62.1; 3900,69.9,70.44,62.1; 3960,70,70.39,62.1; 4020,70,70.39,62;
        4080,70,70.25,61.8; 4140,70.1,70.13,61.8; 4200,70.1,70.13,61.8; 4260,
        70.1,70.13,61.8; 4320,70.1,70.13,61.8; 4380,70.1,70.13,61.8; 4440,70.1,
        70.13,61.8; 4500,70.1,70,61.7; 4560,70.1,70,61.7; 4620,70.1,69.95,61.7;
        4680,70.1,69.95,61.8; 4740,70.1,69.95,61.8; 4800,70.1,69.95,61.6; 4860,
        70.1,69.89,61.6; 4920,70.1,69.89,61.7; 4980,70,69.89,61.7; 5040,69.9,
        69.89,61.7; 5100,69.9,69.89,61.7; 5160,69.9,69.89,61.8; 5220,69.9,69.84,
        61.8; 5280,69.9,69.77,61.8; 5340,69.9,69.77,61.8; 5400,69.9,69.77,61.8;
        5460,69.9,69.71,61.6; 5520,69.9,69.65,61.6; 5580,69.8,69.65,61.6; 5640,
        69.8,69.6,61.7; 5700,69.8,69.6,61.7; 5760,69.8,69.6,61.7; 5820,69.8,
        69.6,61.7; 5880,69.8,69.55,61.7; 5940,69.8,69.55,61.5; 6000,69.8,69.55,
        61.6; 6060,69.8,69.55,61.6; 6120,69.8,69.55,61.6; 6180,69.8,69.55,61.6;
        6240,69.8,69.62,61.6; 6300,69.8,69.62,61.6; 6360,69.8,69.62,61.6; 6420,
        69.8,69.62,61.6; 6480,69.8,69.75,61.6; 6540,69.8,69.8,61.5; 6600,69.8,
        69.86,61.4; 6660,69.8,69.91,61.3; 6720,69.8,70.02,61.3; 6780,69.8,70.15,
        61.3; 6840,69.8,70.15,61.3; 6900,69.8,70.26,61.3; 6960,69.8,70.26,61.3;
        7020,69.9,70.26,61.3; 7080,69.9,70.26,61.3; 7140,69.9,70.26,61.4; 7200,
        69.9,70.26,61.3; 7260,69.9,70.26,61.3; 7320,69.9,70.26,61.3; 7380,69.9,
        70.26,61.3; 7440,69.7,70.26,61.3; 7500,69.5,70.26,61.2; 7560,69.3,70.26,
        61.2; 7620,69.2,70.19,61.2; 7680,69.2,70.05,61.2; 7740,69.2,69.95,61.2;
        7800,69,69.72,61.2; 7860,69,69.56,61.1; 7920,69,69.43,61; 7980,69,69.31,
        61; 8040,68.9,69.2,61; 8100,68.7,69.2,61; 8160,68.7,69.2,61.1; 8220,
        68.7,69.32,61.1; 8280,68.7,69.48,61.1; 8340,68.7,69.71,61.1; 8400,68.7,
        69.88,61.1; 8460,68.7,70.06,61.1; 8520,68.7,70.22,61.1; 8580,68.7,70.27,
        61.2; 8640,68.7,70.32,61.2; 8700,68.7,70.32,61.2; 8760,68.8,70.32,61.2;
        8820,68.9,70.45,61.3; 8880,68.9,70.51,61.3; 8940,68.9,70.58,61.3; 9000,
        68.9,70.69,61.2; 9060,68.9,70.69,61.2; 9120,68.9,70.69,61.2; 9180,68.9,
        70.8,61.2; 9240,68.8,70.8,61.2; 9300,68.8,70.73,61.1; 9360,68.8,70.48,
        61.1; 9420,68.8,70.18,61.1; 9480,68.7,69.93,61.1; 9540,68.6,69.76,61.1;
        9600,68.6,69.59,61.1; 9660,68.5,69.59,61.1; 9720,68.5,69.49,61; 9780,
        68.5,69.49,61; 9840,68.5,69.49,61; 9900,68.5,69.49,61; 9960,68.3,69.49,
        61; 10020,68.2,69.54,61; 10080,68.2,69.67,61; 10140,68.2,69.8,60.9;
        10200,68.3,69.91,60.7; 10260,68.4,69.98,60.7; 10320,68.5,70.14,60.7;
        10380,68.5,70.22,60.7; 10440,68.5,70.34,60.8; 10500,68.6,70.41,60.8;
        10560,68.7,70.47,60.8; 10620,68.7,70.52,60.8; 10680,68.7,70.52,60.8;
        10740,68.7,70.47,60.7; 10800,68.7,70.47,60.7; 10860,68.7,70.42,60.7;
        10920,68.7,70.36,60.7; 10980,68.6,70.15,60.7; 11040,68.5,69.99,60.6;
        11100,68.7,69.94,60.3; 11160,68.9,69.94,60.4; 11220,68.8,69.94,60.6;
        11280,68.9,69.94,60.8; 11340,69,69.94,60.8; 11400,69.1,69.94,60.9;
        11460,69.1,70.08,60.9; 11520,69.3,70.08,60.8; 11580,69.3,70.21,60.9;
        11640,69.3,70.21,60.9; 11700,69.4,70.32,60.9; 11760,69.5,70.32,60.9;
        11820,69.6,70.32,61; 11880,69.7,70.32,61; 11940,69.7,70.32,61; 12000,
        69.7,70.16,61; 12060,69.8,70.04,61; 12120,69.8,69.97,60.9; 12180,69.9,
        69.75,60.9; 12240,69.9,69.51,60.9; 12300,69.9,69.32,61; 12360,69.8,
        69.21,61; 12420,69.8,69.21,61; 12480,69.7,69.21,61; 12540,69.7,69.21,61;
        12600,69.5,69.21,60.9; 12660,69.4,69.1,60.9; 12720,69.4,69.1,60.8;
        12780,69.3,69.1,60.6; 12840,69.3,69.1,60.6; 12900,69.2,69.1,60.7; 12960,
        69.2,68.98,60.7; 13020,69.2,68.84,60.7; 13080,69.3,68.71,60.6; 13140,
        69.3,68.71,60.7; 13200,69.3,68.66,60.6; 13260,69.4,68.66,60.6; 13320,
        69.4,68.81,60.5; 13380,69.4,68.94,60.4; 13440,69.4,68.94,60.4; 13500,
        69.4,68.99,60.4; 13560,69.4,69.05,60.4; 13620,69.4,69.05,60.2; 13680,
        69.3,69.05,60.2; 13740,69.3,68.97,60.2; 13800,69.3,68.91,60.2; 13860,
        69.3,68.91,60.3; 13920,69.3,68.91,60.3; 13980,69.1,68.91,60.3; 14040,
        69.1,68.91,60.3; 14100,69.1,68.91,60.2; 14160,69.1,68.91,60.2; 14220,69,
        68.91,60.2; 14280,69,68.79,60.3; 14340,68.9,68.74,60.3; 14400,68.9,
        68.68,60.3; 14460,68.9,68.68,60.3; 14520,68.9,68.8,60.1; 14580,68.9,
        68.8,60.1; 14640,68.8,68.92,60.1; 14700,68.8,69.05,60.2; 14760,68.8,
        69.13,60.2; 14820,68.8,69.28,60.2; 14880,68.9,69.35,60.2; 14940,68.9,
        69.4,60.2; 15000,69,69.45,60.2; 15060,69,69.45,60.2; 15120,69,69.38,
        60.2; 15180,69.1,69.24,60.2; 15240,69.1,69.17,60.2; 15300,69.1,69.17,
        60.2; 15360,69.1,69.07,60.2; 15420,69.1,69.07,60.2; 15480,69,69.07,60.2;
        15540,69,69.07,60.2; 15600,69,69.07,60.3; 15660,68.9,69.07,60.3; 15720,
        68.9,69.07,60.3; 15780,68.9,69.07,60.3; 15840,68.9,69.07,60.3; 15900,
        68.9,69.07,60.2; 15960,68.8,69.07,60.2; 16020,68.8,69.07,60.2; 16080,
        68.8,69.25,60.2; 16140,68.8,69.4,60.2; 16200,68.8,69.53,60.3; 16260,69,
        69.72,60.3; 16320,69.1,69.94,60.2; 16380,69.1,70.09,60.2; 16440,69.2,
        70.25,60.2; 16500,69.2,70.31,60.1; 16560,69.2,70.42,60.1; 16620,69.2,
        70.55,60.1; 16680,69.3,70.61,60.1; 16740,69.3,70.73,60.1; 16800,69.4,
        70.73,60; 16860,69.5,70.73,60; 16920,69.5,70.73,59.9; 16980,69.5,70.73,
        59.9; 17040,69.5,70.73,59.9; 17100,69.5,70.73,59.9; 17160,69.5,70.58,
        59.9; 17220,69.4,70.43,59.9; 17280,69.4,70.22,59.9; 17340,69.4,70.11,
        59.7; 17400,69.3,69.97,59.7; 17460,69.2,69.97,59.7; 17520,69.2,69.97,
        59.7; 17580,69.1,69.97,59.7; 17640,69,69.97,59.7; 17700,69,69.97,59.7;
        17760,69,69.97,59.7; 17820,68.9,69.97,59.7; 17880,68.9,69.85,59.7;
        17940,68.9,69.74,59.7; 18000,68.9,69.74,59.8; 18060,68.9,69.74,59.8;
        18120,68.9,69.74,60; 18180,68.9,69.62,60.1; 18240,68.6,69.57,60.1;
        18300,68.5,69.5,60.1; 18360,68.4,69.35,60.2; 18420,68.5,69.19,60.2;
        18480,68.6,69.07,60.3; 18540,68.7,68.88,60.3; 18600,68.8,68.72,60.4;
        18660,68.7,68.57,60.6; 18720,68.7,68.51,60.6; 18780,68.7,68.51,60.7;
        18840,68.7,68.51,60.6; 18900,68.6,68.51,60.6; 18960,68.6,68.51,60.6;
        19020,68.6,68.51,60.6; 19080,68.6,68.51,60.6; 19140,68.6,68.51,60.6;
        19200,68.6,68.51,60.6; 19260,68.6,68.51,60.6; 19320,68.7,68.51,60.6;
        19380,68.7,68.51,60.5; 19440,68.8,68.56,60.4; 19500,68.8,68.61,60.4;
        19560,68.9,68.68,60.3; 19620,68.9,68.8,60.3; 19680,68.9,68.92,60.2;
        19740,68.9,68.98,60.2; 19800,68.9,68.98,60.1; 19860,68.9,69.1,60.1;
        19920,69,69.22,60.1; 19980,69,69.34,60.1; 20040,69.1,69.34,60.1; 20100,
        69.1,69.45,60.1; 20160,69.1,69.45,60; 20220,69.1,69.45,60; 20280,69.2,
        69.45,59.9; 20340,69.2,69.45,59.9; 20400,69.2,69.45,59.9; 20460,69.2,
        69.45,59.9; 20520,69.1,69.45,59.7; 20580,69.1,69.45,59.6; 20640,69.1,
        69.45,59.7; 20700,69.1,69.45,59.7; 20760,69.1,69.45,59.8; 20820,68.9,
        69.39,59.8; 20880,68.9,69.33,59.8; 20940,68.9,69.2,59.8; 21000,68.9,
        69.15,59.7; 21060,68.9,69.09,59.7; 21120,68.9,69.09,59.7; 21180,68.9,
        69.09,59.8; 21240,68.9,69.09,59.8; 21300,68.9,69.09,59.8; 21360,68.9,
        69.09,59.6; 21420,68.9,69.09,59.6; 21480,68.8,69.15,59.7; 21540,68.8,
        69.21,59.7; 21600,68.8,69.27,59.7; 21660,68.8,69.32,59.7; 21720,68.8,
        69.32,59.7; 21780,68.8,69.37,59.7; 21840,68.7,69.37,59.7; 21900,68.6,
        69.37,59.7; 21960,68.5,69.74,59.7; 22020,68.4,70.24,59.7; 22080,68.4,
        70.58,59.7; 22140,68.4,70.7,59.8; 22200,68.6,70.76,59.8; 22260,68.6,
        70.58,59.9; 22320,68.6,70.43,59.9; 22380,68.7,70.43,59.9; 22440,68.7,
        70.43,59.9; 22500,68.7,70.43,59.9; 22560,68.7,70.43,59.9; 22620,68.7,
        70.43,59.9; 22680,68.7,70.43,59.9; 22740,68.6,70.43,59.9; 22800,68.5,
        70.37,59.8; 22860,68.5,70.32,59.8; 22920,68.4,70.27,59.8; 22980,68.4,
        70.16,59.8; 23040,68.4,70.04,59.8; 23100,68.4,69.99,59.8; 23160,68.4,
        69.99,59.8; 23220,68.4,69.99,59.8; 23280,68.4,69.99,59.8; 23340,68.4,
        69.99,59.8; 23400,68.4,69.99,59.8; 23460,68.4,69.99,59.8; 23520,68.4,
        69.99,59.8; 23580,68.4,69.99,59.7; 23640,68.4,69.99,59.7; 23700,68.4,
        69.99,59.6; 23760,68.4,69.99,59.6; 23820,68.4,69.99,59.5; 23880,68.4,
        69.99,59.4; 23940,68.4,69.99,59.4; 24000,68.4,69.94,59.2; 24060,68.4,
        69.89,59.4; 24120,68.4,69.89,59.4; 24180,68.4,69.89,59.4; 24240,68.4,
        69.89,59.5; 24300,68.4,69.89,59.5; 24360,68.4,69.89,59.5; 24420,68.4,
        69.89,59.5; 24480,68.4,69.75,59.4; 24540,68.4,69.69,59.4; 24600,68.4,
        69.69,59.5; 24660,68.4,69.69,59.5; 24720,68.4,69.62,59.6; 24780,68.4,
        69.56,59.6; 24840,68.4,69.56,59.7; 24900,68.4,69.56,59.7; 24960,68.4,
        69.56,59.7; 25020,68.4,69.56,59.7; 25080,68.4,69.56,59.6; 25140,68.4,
        69.56,59.6; 25200,68.4,69.56,59.6; 25260,68.4,69.51,59.5; 25320,68.4,
        69.51,59.5; 25380,68.4,69.51,59.5; 25440,68.4,69.46,59.5; 25500,68.1,
        69.39,59.4; 25560,67.9,69.27,59.4; 25620,67.7,69.19,59.4; 25680,67.7,
        69.09,59.4; 25740,67.6,68.98,59.4; 25800,67.5,68.87,59.2; 25860,67.5,
        68.73,59.2; 25920,67.4,68.62,59.2; 25980,67.3,68.47,59.2; 26040,67.3,
        68.32,59.3; 26100,67.3,68.32,59.3; 26160,67.3,68.21,59.3; 26220,67.3,
        68.21,59.3; 26280,67.3,68.21,59.3; 26340,67.3,68.26,59.3; 26400,67.3,
        68.38,59.3; 26460,67.2,68.44,59.3; 26520,67.2,68.49,59.3; 26580,67.2,
        68.49,59.3; 26640,67.1,68.49,59.3; 26700,67.1,68.49,59.3; 26760,67.1,
        68.49,59.3; 26820,67.1,68.43,59.1; 26880,67.1,68.37,58.9; 26940,67.1,
        68.37,58.9; 27000,67.1,68.37,58.9; 27060,67.1,68.37,58.9; 27120,67.1,
        68.37,58.9; 27180,67.1,68.37,58.8; 27240,67.1,68.31,58.8; 27300,67.1,
        68.26,58.8; 27360,67.1,68.26,58.8; 27420,67.1,68.21,58.8; 27480,67.1,
        68.16,58.8; 27540,67.1,68.09,58.9; 27600,67.1,67.97,58.8; 27660,67.1,
        67.92,58.8; 27720,67.1,67.8,58.9; 27780,67.1,67.8,58.9; 27840,67,67.8,
        58.9; 27900,67,67.8,58.9; 27960,66.9,67.8,58.9; 28020,66.9,67.8,58.9;
        28080,66.8,67.8,58.9; 28140,66.8,67.75,58.8; 28200,66.8,67.7,58.8;
        28260,66.8,67.63,58.8; 28320,66.7,67.58,58.8; 28380,66.7,67.44,58.8;
        28440,66.7,67.44,58.8; 28500,66.7,67.38,58.8; 28560,66.7,67.33,58.8;
        28620,66.7,67.33,58.8; 28680,66.7,67.33,58.8; 28740,66.7,67.33,58.8;
        28800,66.7,67.33,58.8; 28860,66.7,67.33,58.8; 28920,66.7,67.33,58.8;
        28980,66.7,67.33,58.8; 29040,66.7,67.33,58.8; 29100,66.7,67.33,58.8;
        29160,66.7,67.23,58.8; 29220,66.7,67.23,58.7; 29280,66.7,67.23,58.7;
        29340,66.7,67.23,58.7; 29400,66.7,67.08,58.7; 29460,66.7,66.85,58.7;
        29520,66.7,66.79,58.8; 29580,66.7,66.79,58.8; 29640,66.7,66.79,58.9;
        29700,66.7,66.84,58.9; 29760,66.7,66.98,59; 29820,66.7,66.98,59.1;
        29880,66.7,66.93,59; 29940,66.7,66.88,59.1; 30000,66.7,66.76,59.2;
        30060,66.7,66.6,59.2; 30120,66.7,66.48,59.4; 30180,66.7,66.48,59.4;
        30240,66.5,66.35,59.5; 30300,66.5,66.3,59.6; 30360,66.4,66.22,59.7;
        30420,66.4,66.1,59.7; 30480,66.5,65.99,59.7; 30540,66.5,65.85,59.7;
        30600,66.1,65.71,59.7; 30660,65.8,65.71,59.7; 30720,65.6,65.65,59.7;
        30780,65.5,65.65,59.7; 30840,65.4,65.57,59.8; 30900,65.3,65.35,59.8;
        30960,65.3,65.11,59.9; 31020,65.2,64.96,59.9; 31080,65.4,64.87,60;
        31140,65.6,64.76,60; 31200,65.6,64.76,60; 31260,65.6,64.76,60.2; 31320,
        65.6,64.76,60.2; 31380,65.4,64.76,60.2; 31440,65.3,64.93,60.2; 31500,
        65.3,65.07,60.2; 31560,65.2,65.07,60.3; 31620,65.2,64.94,60.3; 31680,
        65.2,64.81,60.3; 31740,65.3,64.81,60.4; 31800,65.3,64.71,60.6; 31860,
        65.3,64.71,60.6; 31920,65.3,64.71,60.7; 31980,65.4,64.71,60.8; 32040,
        65.4,64.71,61; 32100,65.4,64.71,61; 32160,65.4,64.89,61.1; 32220,65.4,
        65.04,61.1; 32280,65.5,65.15,61.2; 32340,65.6,65.15,61.2; 32400,65.7,
        65.15,61.3; 32460,65.9,65.15,61.4; 32520,65.9,65.21,61.5; 32580,66.1,
        65.28,61.5; 32640,66.2,65.4,61.7; 32700,66.2,65.46,61.7; 32760,66.2,
        65.51,61.7; 32820,66.2,65.56,61.8; 32880,66.2,65.62,61.9; 32940,66.2,
        65.69,61.9; 33000,66.2,65.83,61.9; 33060,66.2,65.95,62.1; 33120,66.3,
        66.01,62.2; 33180,66.4,66.01,62.2; 33240,66.4,66.01,62.2; 33300,66.6,
        66.01,62.4; 33360,66.6,66.06,62.4; 33420,66.6,66.11,62.4; 33480,66.6,
        66.11,62.5; 33540,66.6,66.17,62.6; 33600,66.7,66.23,62.6; 33660,66.7,
        66.34,62.7; 33720,66.7,66.34,62.7; 33780,66.9,66.39,62.8; 33840,67,
        66.45,62.9; 33900,67,66.45,62.9; 33960,67,66.45,63.1; 34020,67.1,66.45,
        63.1; 34080,67.2,66.56,63.2; 34140,67.2,66.63,63.2; 34200,67.2,66.69,
        63.3; 34260,67.4,66.8,63.4; 34320,67.4,66.8,63.4; 34380,67.4,66.8,63.5;
        34440,67.4,66.8,63.6; 34500,67.4,66.8,63.6; 34560,67.6,66.91,63.7;
        34620,67.6,66.91,63.8; 34680,67.7,67.02,63.9; 34740,67.7,67.12,63.9;
        34800,67.7,67.24,63.8; 34860,67.7,67.24,63.8; 34920,67.8,67.24,63.9;
        34980,67.8,67.24,64.1; 35040,67.9,67.34,64.2; 35100,67.9,67.34,64.4;
        35160,68,67.4,64.3; 35220,68,67.46,64.3; 35280,68,67.57,64.4; 35340,68,
        67.63,64.5; 35400,68.2,67.68,64.5; 35460,68.2,67.68,64.6; 35520,68.2,
        67.68,64.7; 35580,68.3,67.73,64.7; 35640,68.4,67.73,64.6; 35700,68.4,
        67.78,64.8; 35760,68.4,67.84,64.9; 35820,68.4,67.96,65; 35880,68.4,
        67.96,64.8; 35940,68.6,68.07,64.8; 36000,68.6,68.07,64.9; 36060,68.6,
        68.07,64.9; 36120,68.7,68.13,65; 36180,68.7,68.13,65.1; 36240,68.7,
        68.18,65.1; 36300,68.7,68.18,65.2; 36360,68.7,68.18,65.1; 36420,68.7,
        68.18,65; 36480,68.7,68.18,64.9; 36540,68.7,68.18,64.9; 36600,68.8,
        68.18,64.9; 36660,68.8,68.29,65; 36720,68.8,68.29,65.1; 36780,68.8,
        68.41,65.1; 36840,68.9,68.41,65.1; 36900,68.9,68.46,64.8; 36960,68.9,
        68.46,64.9; 37020,68.9,68.46,64.9; 37080,68.9,68.51,65.1; 37140,68.9,
        68.51,65.3; 37200,68.9,68.56,65.3; 37260,68.9,68.56,65.2; 37320,68.9,
        68.56,65.2; 37380,69,68.56,65.1; 37440,69,68.56,65.2; 37500,69.2,68.61,
        65.2; 37560,69.2,68.61,65.2; 37620,69.2,68.61,65.1; 37680,69.2,68.61,65;
        37740,69.2,68.66,65.1; 37800,69.2,68.66,65; 37860,69.3,68.79,65.1;
        37920,69.3,68.85,65.2; 37980,69.3,68.91,65.4; 38040,69.3,68.96,65.4;
        38100,69.3,68.96,65.5; 38160,69.3,69.02,65.6; 38220,69.3,69.02,65.6;
        38280,69.3,69.02,65.6; 38340,69.4,69.02,65.5; 38400,69.4,69.02,65.5;
        38460,69.5,69.02,65.5; 38520,69.5,69.02,65.6; 38580,69.5,69.07,65.6;
        38640,69.6,69.18,65.7; 38700,69.6,69.18,65.5; 38760,69.6,69.23,65.5;
        38820,69.6,69.28,65.6; 38880,69.6,69.28,65.6; 38940,69.6,69.34,65.3;
        39000,69.8,69.34,65.3; 39060,69.8,69.39,65.3; 39120,69.8,69.39,65.1;
        39180,69.9,69.44,65.1; 39240,69.9,69.44,65.3; 39300,69.9,69.44,65.7;
        39360,69.9,69.44,65.7; 39420,70,69.44,65.7; 39480,70,69.49,65.5; 39540,
        70,69.49,65.5; 39600,70,69.49,65.4; 39660,70,69.61,65.4; 39720,70,69.61,
        65.6; 39780,70,69.67,65.4; 39840,69.9,69.73,65.4; 39900,69.9,69.78,65.8;
        39960,69.9,69.78,65.9; 40020,70,69.66,65.9; 40080,70,69.66,65.9; 40140,
        70,69.66,65.7; 40200,70.1,69.66,65.7; 40260,70.2,69.72,65.8; 40320,70.2,
        69.79,66; 40380,70.2,69.84,66; 40440,70.2,69.89,65.7; 40500,70.2,69.89,
        65.5; 40560,70.3,69.89,65.5; 40620,70.3,69.89,65.3; 40680,70.3,69.89,
        65.7; 40740,70.3,69.89,65.9; 40800,70.4,69.89,65.7; 40860,70.4,69.94,
        65.8; 40920,70.4,70,65.8; 40980,70.4,70.12,65.8; 41040,70.4,70.25,65.9;
        41100,70.4,70.25,66; 41160,70.4,70.25,65.9; 41220,70.5,70.25,66.2;
        41280,70.5,70.25,66.4; 41340,70.5,70.25,66.4; 41400,70.5,70.25,66.2;
        41460,70.6,70.25,66.2; 41520,70.6,70.25,66; 41580,70.6,70.25,66.1;
        41640,70.7,70.3,66; 41700,70.7,70.3,66.1; 41760,70.8,70.3,66.5; 41820,
        70.8,70.35,66.6; 41880,70.8,70.35,66.4; 41940,70.8,70.35,66.4; 42000,
        70.9,70.35,66.7; 42060,70.9,70.35,66.8; 42120,70.9,70.35,66.8; 42180,
        70.9,70.48,66.8; 42240,70.9,70.48,66.2; 42300,70.9,70.58,66; 42360,70.9,
        70.58,66.6; 42420,70.9,70.58,66.9; 42480,70.9,70.69,67.1; 42540,70.9,
        70.69,66.9; 42600,70.9,70.69,66.8; 42660,71,70.69,66.9; 42720,71,70.69,
        67.2; 42780,71,70.69,67.3; 42840,71.1,70.69,66.5; 42900,71.1,70.69,66.4;
        42960,71.1,70.74,66.6; 43020,71.1,70.74,66.7; 43080,71.1,70.74,66.6;
        43140,71.2,70.74,66.7; 43200,71.2,70.79,66.9; 43260,71.2,70.85,66.9;
        43320,71.2,70.91,66.8; 43380,71.1,70.91,66.9; 43440,71.1,70.96,66.9;
        43500,71.1,70.96,66.9; 43560,71.1,70.91,66.7; 43620,71.3,70.91,66.9;
        43680,71.3,70.8,66.9; 43740,71.3,70.8,67.1; 43800,71.3,70.8,67.1; 43860,
        71.3,70.8,67.2; 43920,71.3,70.8,67.1; 43980,71.3,70.94,67.1; 44040,71.3,
        71.07,67.2; 44100,71.3,71.07,67.3; 44160,71.3,71.12,67.1; 44220,71.3,
        71.17,67.2; 44280,71.3,71.17,67.6; 44340,71.3,71.17,67.6; 44400,71.4,
        71.17,67.1; 44460,71.6,71.17,67.1; 44520,71.6,71.17,67; 44580,71.6,
        71.17,67.1; 44640,71.6,71.17,67.2; 44700,71.6,71.17,67.3; 44760,71.7,
        71.17,67.4; 44820,71.7,71.17,67.1; 44880,71.7,71.3,67.2; 44940,71.7,
        71.3,67.7; 45000,71.7,71.4,68.1; 45060,71.7,71.4,68; 45120,71.7,71.4,
        67.9; 45180,71.7,71.4,68; 45240,71.8,71.4,68; 45300,71.8,71.4,68.4;
        45360,71.8,71.4,69; 45420,71.8,71.4,68.9; 45480,71.8,71.4,68.4; 45540,
        71.8,71.4,68; 45600,71.8,71.45,67.9; 45660,71.8,71.51,68.1; 45720,71.8,
        71.51,67.9; 45780,71.8,71.61,67.7; 45840,71.8,71.61,67.6; 45900,71.8,
        71.61,67.4; 45960,71.8,71.61,67.3; 46020,71.8,71.61,67.2; 46080,71.8,
        71.61,67.5; 46140,71.8,71.61,67.7; 46200,71.9,71.61,67.5; 46260,71.9,
        71.61,67.2; 46320,71.9,71.61,66.9; 46380,71.9,71.61,66.7; 46440,71.9,
        71.61,67; 46500,72,71.61,67.1; 46560,72,71.61,67.5; 46620,72,71.61,67.7;
        46680,72,71.61,68; 46740,72,71.61,68; 46800,72,71.61,67.7; 46860,72,
        71.61,67.4; 46920,72,71.72,68; 46980,72,71.72,68.1; 47040,72,71.72,67.9;
        47100,72,71.78,67.3; 47160,72,71.78,67.2; 47220,72,71.78,67.7; 47280,72,
        71.78,67.7; 47340,72,71.78,67.9; 47400,72,71.78,68.2; 47460,72,71.78,
        68.6; 47520,72,71.78,68.9; 47580,72,71.78,68.8; 47640,72,71.78,68.2;
        47700,72,71.78,67.4; 47760,72,71.78,67.1; 47820,72,71.78,67.2; 47880,72,
        71.78,67.1; 47940,72,71.78,67.5; 48000,72,71.78,68; 48060,72,71.78,67.7;
        48120,72,71.84,67.7; 48180,72,71.84,67.8; 48240,72,71.84,68.3; 48300,72,
        71.89,68.4; 48360,72,71.89,68.4; 48420,72.1,71.95,68.4; 48480,72.2,
        71.95,68.2; 48540,72.2,71.95,68.3; 48600,72.3,71.95,68.3; 48660,72.3,
        71.95,68.1; 48720,72.3,71.95,67.7; 48780,72.3,71.95,67.7; 48840,72.3,
        71.95,67.2; 48900,72.3,71.95,67.4; 48960,72.3,71.95,67.9; 49020,72.3,
        72.05,68.3; 49080,72.3,72.05,68.5; 49140,72.3,72.05,68.3; 49200,72.3,
        72.05,68.1; 49260,72.3,72.05,68.6; 49320,72.3,72.05,69; 49380,72.3,
        72.05,69.1; 49440,72.3,72.05,68.6; 49500,72.3,72.05,68.1; 49560,72.3,
        72.05,68; 49620,72.3,72.05,68; 49680,72.3,72.05,67.8; 49740,72.3,72.05,
        67.6; 49800,72.3,72.05,67.7; 49860,72.3,72.05,67.8; 49920,72.3,72.05,
        67.2; 49980,72.3,72.05,67.2; 50040,72.3,72.05,67.3; 50100,72.3,72.05,
        67.6; 50160,72.3,72.05,67.7; 50220,72.3,72.05,67.6; 50280,72.3,72.05,
        67.8; 50340,72.3,72.05,67.9; 50400,72.3,72.05,68.4; 50460,72.3,72.05,
        68.2; 50520,72.3,72.05,67.4; 50580,72.3,72.05,67.2; 50640,72.3,72.05,
        67.6; 50700,72.3,72.05,67.4; 50760,72.3,72.05,67.5; 50820,72.3,72.05,
        67.8; 50880,72.3,72.05,67.9; 50940,72.3,72.05,68; 51000,72.3,72.05,67.9;
        51060,72.3,72.05,67.8; 51120,72.3,72.05,67.2; 51180,72.3,72.05,66.3;
        51240,72.3,72.05,66.2; 51300,72.3,72.05,66.4; 51360,72.3,72.05,66.5;
        51420,72.3,72.05,66.1; 51480,72.3,72.05,66.1; 51540,72.3,72.05,66.1;
        51600,72.3,72.05,66.1; 51660,72.3,72.05,66.5; 51720,72.3,72.05,66.4;
        51780,72.3,72.05,66.3; 51840,72.3,72.05,66.6; 51900,72.4,72.05,66.6;
        51960,72.4,72.05,66.7; 52020,72.4,72.05,66.4; 52080,72.4,72.05,66.1;
        52140,72.4,72.05,65.7; 52200,72.4,72.05,65.9; 52260,72.4,72.05,65.9;
        52320,72.4,72.05,66.3; 52380,72.4,72.05,66.4; 52440,72.4,72.05,66.5;
        52500,72.4,72.05,67.1; 52560,72.5,72.05,67.6; 52620,72.5,72.05,67.1;
        52680,72.5,72.12,66.9; 52740,72.5,72.26,66.8; 52800,72.5,72.33,66.9;
        52860,72.5,72.46,66.4; 52920,72.5,72.88,66.5; 52980,72.5,73.51,66.8;
        53040,72.5,74.22,66.6; 53100,72.5,74.65,67.3; 53160,72.5,74.65,68.1;
        53220,72.7,74.31,68.8; 53280,73,73.75,69; 53340,73.4,73.3,69.1; 53400,
        73.8,73.1,69; 53460,74,73.04,69.1; 53520,74.2,73.38,69.4; 53580,74.3,
        73.89,69.2; 53640,74.4,74.45,68.9; 53700,74.2,74.92,68.8; 53760,74.2,
        75.3,68.6; 53820,74,75.59,68.5; 53880,74,75.59,68.3; 53940,73.9,75.59,
        68.4; 54000,73.9,75.59,67.7; 54060,73.9,75.59,66.9; 54120,73.9,75.46,
        66.5; 54180,74,75.2,66.1; 54240,74.1,75,66.2; 54300,74.2,74.94,66.6;
        54360,74.2,75.05,66.5; 54420,74.2,75.16,66; 54480,74.1,75.16,65.7;
        54540,74,75.16,65.9; 54600,73.9,75.16,65.8; 54660,73.7,75.32,65.6;
        54720,73.6,75.46,65.8; 54780,73.5,75.46,66.1; 54840,73.5,75.3,65.6;
        54900,73.4,75.17,65.6; 54960,73.3,75.17,65.8; 55020,73.3,75.17,65.7;
        55080,73,75.17,65.6; 55140,73,75.17,65.1; 55200,72.9,75.12,65.6; 55260,
        72.7,75,65.9; 55320,72.6,74.88,66.3; 55380,72.5,74.82,65.8; 55440,72.4,
        74.76,65.5; 55500,72.2,74.65,65.6; 55560,72.1,74.47,65.8; 55620,72.1,
        74.29,65.9; 55680,72.1,74.16,66.1; 55740,72,74.08,66.5; 55800,71.9,
        73.96,66.2; 55860,71.9,73.89,66.4; 55920,71.9,73.89,66.6; 55980,71.9,
        73.75,66.6; 56040,71.9,73.6,65.7; 56100,71.9,73.46,65; 56160,71.9,73.41,
        65.7; 56220,71.9,73.28,65.8; 56280,71.8,73.14,66.3; 56340,71.8,73.06,
        66.5; 56400,71.8,72.96,66.1; 56460,71.8,72.96,65.7; 56520,71.8,72.96,
        64.9; 56580,71.8,72.96,64.9; 56640,71.8,72.96,66.2; 56700,71.8,72.96,
        66.4; 56760,71.8,72.89,66.3; 56820,71.8,72.83,66.3; 56880,71.8,72.7,66;
        56940,71.8,72.58,66; 57000,71.8,72.58,66.5; 57060,71.8,72.58,66.4;
        57120,71.8,72.58,66.4; 57180,71.8,72.64,66.8; 57240,71.9,72.69,66.5;
        57300,71.9,72.69,65.8; 57360,71.9,72.75,65.9; 57420,71.9,72.81,65.7;
        57480,72,72.81,65.6; 57540,72,72.81,65.6; 57600,72,72.75,65.6; 57660,72,
        72.7,65.4; 57720,72,72.7,65.7; 57780,72,72.82,65.8; 57840,72,72.82,65.8;
        57900,72,72.87,65.8; 57960,72,72.87,66.1; 58020,72,72.87,65.7; 58080,72,
        72.87,65.3; 58140,72,72.87,65.3; 58200,72,72.87,66; 58260,72,72.87,66.6;
        58320,72,72.8,66.7; 58380,72,72.8,67; 58440,72,72.8,67.2; 58500,72,72.8,
        66.4; 58560,72,72.86,66.4; 58620,72,72.86,66.1; 58680,72,72.86,66;
        58740,72,72.86,65.7; 58800,72.1,72.86,65.7; 58860,72.2,72.91,65.9;
        58920,72.2,72.91,66.3; 58980,72.2,72.91,66.6; 59040,72.2,72.91,66.6;
        59100,72.2,72.98,66; 59160,72.2,73.09,65.2; 59220,72.2,73.14,66.2;
        59280,72.2,73.21,66.8; 59340,72.2,73.26,66.7; 59400,72.2,73.31,65.9;
        59460,72.2,73.31,65.2; 59520,72.2,73.31,65.3; 59580,72.2,73.31,65.5;
        59640,72.2,73.31,65.7; 59700,72.2,73.31,65.8; 59760,72.2,73.31,66.5;
        59820,72.2,73.43,66.2; 59880,72.2,73.43,65.8; 59940,72.2,73.43,65.9;
        60000,72.2,73.54,66; 60060,72.2,73.54,65.9; 60120,72.2,73.54,66.1;
        60180,72.2,73.54,65.9; 60240,72.2,73.54,66; 60300,72.2,73.42,66.5;
        60360,72.2,73.42,66; 60420,72.1,73.31,65.2; 60480,72.1,73.31,64.6;
        60540,72.1,73.31,64.7; 60600,72.1,73.31,65; 60660,72.1,73.31,65.3;
        60720,72.1,73.31,65.9; 60780,72.1,73.31,66.5; 60840,72.1,73.31,66.8;
        60900,72.1,73.26,66.4; 60960,72.1,73.26,66; 61020,72.1,73.32,66.1;
        61080,72.1,73.46,66.3; 61140,72.1,73.57,66.1; 61200,72.1,73.57,65.3;
        61260,72.1,73.57,65.1; 61320,72.1,73.57,65; 61380,72.1,73.57,64.7;
        61440,72.1,73.27,65.2; 61500,72.2,72.92,65.7; 61560,72.2,72.78,66.2;
        61620,72.2,72.78,65.9; 61680,72.3,72.89,65.1; 61740,72.4,72.89,64.8;
        61800,72.4,72.94,65; 61860,72.4,73.05,64.9; 61920,72.4,73.2,65.1; 61980,
        72.4,73.48,65.8; 62040,72.3,73.59,66.3; 62100,72.3,73.73,66.1; 62160,
        72.3,73.73,65.5; 62220,72.3,73.73,65.3; 62280,72.3,73.73,65.3; 62340,
        72.4,74.01,66.3; 62400,72.4,74.37,65.8; 62460,72.4,74.74,66.2; 62520,
        72.5,75.26,66.7; 62580,72.5,76.05,66.6; 62640,72.5,76.78,66.7; 62700,
        72.5,76.99,66.8; 62760,72.6,76.55,66.3; 62820,72.8,75.63,66.3; 62880,
        73.2,74.79,66.1; 62940,73.5,74.33,66.5; 63000,73.6,74.33,66.8; 63060,
        73.7,74.88,66.1; 63120,73.5,75.93,66.1; 63180,73.4,77.08,66.5; 63240,
        73.2,77.83,66.3; 63300,73,77.82,66.3; 63360,72.9,77.04,66.5; 63420,72.9,
        75.95,66.9; 63480,73,75.01,66.7; 63540,73.1,74.46,66.1; 63600,73.2,
        74.33,67.1; 63660,73.2,74.33,68.4; 63720,73.1,74.76,68.4; 63780,73,
        75.23,68.3; 63840,72.9,75.8,68.3; 63900,72.9,76.31,68.2; 63960,72.8,
        76.43,68; 64020,72.7,76.19,67.4; 64080,72.7,75.74,67; 64140,72.6,75.28,
        66.9; 64200,72.6,74.91,66.6; 64260,72.7,74.8,66.8; 64320,72.8,74.69,
        66.4; 64380,72.8,74.69,66.3; 64440,72.8,74.69,67; 64500,72.9,74.88,67.3;
        64560,73,75.16,67.8; 64620,73.1,75.3,67.5; 64680,73.2,75.41,67.7; 64740,
        73.5,75.68,67.3; 64800,73.6,76.02,67.3; 64860,73.6,76.49,66.7; 64920,
        73.9,77.47,67.1; 64980,73.9,79.01,66.9; 65040,73.9,80.55,66.8; 65100,
        73.7,81.15,67.1; 65160,73.8,80.49,67.3; 65220,74.1,78.65,67.2; 65280,
        74.8,76.86,67.5; 65340,75.2,75.88,67.2; 65400,75.4,75.61,66.7; 65460,
        75.1,75.56,67.3; 65520,74.7,75.74,67.6; 65580,74.2,76,68; 65640,73.9,76,
        68.1; 65700,73.5,75.78,67.8; 65760,73.5,75.19,67.6; 65820,73.3,74.62,
        67.7; 65880,73.2,74.51,67.6; 65940,73,74.92,67.3; 66000,72.9,75.48,66.8;
        66060,72.9,75.91,67.3; 66120,72.9,76.03,67.9; 66180,72.9,75.91,68.4;
        66240,73,75.75,68.1; 66300,73,75.62,68; 66360,73,75.62,68; 66420,73,
        75.62,67.2; 66480,73,75.62,66.8; 66540,72.9,75.57,67.1; 66600,72.9,
        75.57,67.3; 66660,72.9,75.57,66.7; 66720,72.9,75.69,66.8; 66780,72.9,
        75.69,67.6; 66840,73,75.57,68; 66900,73,75.41,68.2; 66960,73.1,75.24,
        67.8; 67020,73.2,75.18,68; 67080,73.3,75.05,68.2; 67140,73.4,74.92,67.9;
        67200,73.4,74.8,68; 67260,73.4,74.8,68.2; 67320,73.6,75.14,68.3; 67380,
        73.6,75.67,68.7; 67440,73.7,76.18,69.2; 67500,73.7,76.71,69; 67560,73.7,
        77.43,68.5; 67620,73.9,78.22,68.7; 67680,73.9,78.79,69.1; 67740,74.2,
        78.92,69.3; 67800,74.5,78.76,68.7; 67860,74.8,78.76,68.8; 67920,75,
        78.98,68.9; 67980,75.3,79.24,69.2; 68040,75.5,79.39,69.3; 68100,75.9,
        79.28,69.2; 68160,76.1,78.83,69.1; 68220,76.2,78.27,69; 68280,76.3,
        77.86,69.2; 68340,76.1,77.72,69.4; 68400,75.7,77.61,69.1; 68460,75.3,
        77.61,69.3; 68520,75,77.37,69.1; 68580,74.7,77.01,68.9; 68640,74.6,
        76.53,68.7; 68700,74.2,76.16,68.3; 68760,74,76.06,68.6; 68820,73.9,
        75.91,68.6; 68880,73.9,75.79,68.8; 68940,73.9,75.79,68.7; 69000,73.9,
        76.05,68.7; 69060,73.9,76.5,68.7; 69120,73.7,77.25,68.9; 69180,73.7,
        77.87,68; 69240,73.7,78.02,67.6; 69300,73.6,77.89,67.8; 69360,73.6,
        77.57,68; 69420,73.9,77.3,68.3; 69480,74,77.19,67.9; 69540,74.2,77.13,
        67.4; 69600,74.4,77.42,67.3; 69660,74.4,78.1,67.4; 69720,74.5,79.03,
        67.6; 69780,74.5,79.82,68.1; 69840,74.5,79.98,68.4; 69900,74.6,79.1,
        68.2; 69960,74.9,78.17,67.9; 70020,75.2,77.57,67.5; 70080,75.7,77.29,
        67.5; 70140,75.9,77.29,67.9; 70200,75.9,77.8,68.2; 70260,75.8,78.23,
        67.8; 70320,75.5,78.35,67.5; 70380,75.5,78.05,67.2; 70440,75.3,77.71,
        67.2; 70500,75.1,77.48,67.4; 70560,75.1,77.32,67.4; 70620,74.9,77.11,
        67.8; 70680,74.8,76.94,67.8; 70740,74.6,76.71,67.6; 70800,74.6,76.53,67;
        70860,74.5,76.45,67.1; 70920,74.5,76.4,67; 70980,74.5,76.28,67.2; 71040,
        74.4,76.15,67.5; 71100,74.3,76.09,67.6; 71160,74.2,76.04,67.8; 71220,
        74.2,76.04,67.5; 71280,74.2,76.04,67.1; 71340,74.1,76.04,66.6; 71400,
        73.9,75.98,66.8; 71460,73.8,75.98,67.3; 71520,73.8,75.98,67.3; 71580,
        73.7,76.05,66.7; 71640,73.7,76.1,66.3; 71700,73.7,76.24,66.3; 71760,
        73.7,76.24,66.4; 71820,73.5,76.24,66.3; 71880,73.5,76.24,66.1; 71940,
        73.5,76.19,65.9; 72000,73.5,76.12,66.1; 72060,73.5,76,66.2; 72120,73.5,
        76,66.1; 72180,73.5,76,65.6; 72240,73.5,76,65.5; 72300,73.5,76,65.6;
        72360,73.4,76.15,65.5; 72420,73.4,76.15,65.9; 72480,73.4,76.15,66.2;
        72540,73.4,75.86,66.5; 72600,73.4,75.52,66.6; 72660,73.4,75.27,66.6;
        72720,73.4,75.16,66.5; 72780,73.3,75.16,66.1; 72840,73.1,75.16,66;
        72900,72.9,75,65.8; 72960,72.8,74.83,65.8; 73020,72.7,74.65,66; 73080,
        72.5,74.42,66; 73140,72.5,74.28,66.2; 73200,72.4,74.28,66.1; 73260,72.4,
        74.28,65.9; 73320,72.4,74.38,66; 73380,72.4,74.58,66.1; 73440,72.4,
        74.84,66.2; 73500,72.3,75.11,66.1; 73560,72.3,75.23,65.5; 73620,72.3,
        75.34,65.5; 73680,72.2,75.34,65.6; 73740,72.2,75.21,65.5; 73800,72.3,
        75.21,65.3; 73860,72.3,75.21,65.2; 73920,72.5,75.21,65.2; 73980,72.5,
        75.21,65.1; 74040,72.7,75.21,65.4; 74100,72.8,75.37,65.6; 74160,72.8,
        75.48,65.2; 74220,72.8,75.48,65; 74280,72.8,75.61,65; 74340,72.9,75.73,
        65.5; 74400,72.9,75.83,65.6; 74460,72.9,75.83,65.6; 74520,72.9,75.83,
        65.5; 74580,72.9,75.59,65.4; 74640,72.9,75.23,65.3; 74700,72.9,74.89,
        65.4; 74760,72.9,74.89,65.6; 74820,72.9,74.89,65.6; 74880,72.9,74.89,
        65.6; 74940,72.9,74.89,65.5; 75000,72.9,74.89,65.5; 75060,72.7,75.04,
        65.4; 75120,72.7,75.18,65.2; 75180,72.7,75.18,65.1; 75240,72.7,75.18,
        65.1; 75300,72.7,75.08,65.4; 75360,72.7,75.08,65.3; 75420,72.7,75.08,
        65.3; 75480,72.7,75.08,65.3; 75540,72.7,75.08,65.3; 75600,72.7,75.08,
        65.4; 75660,72.7,74.94,65.4; 75720,72.7,74.94,65.5; 75780,72.5,74.94,
        65.5; 75840,72.3,75.06,65.5; 75900,72.3,75.11,65.3; 75960,72.2,75.11,
        65.3; 76020,72.2,75.11,65.3; 76080,72.2,74.95,65.4; 76140,72.2,74.79,
        65.4; 76200,72.2,74.74,65.4; 76260,72.2,74.69,65.4; 76320,72.2,74.69,
        65.4; 76380,72.2,74.69,65.4; 76440,72.2,74.69,65.5; 76500,72.2,74.69,
        65.6; 76560,72.2,74.69,65.5; 76620,72.2,74.56,65.2; 76680,72.2,74.4,
        65.1; 76740,72.2,74.3,64.8; 76800,72.2,74.41,64.9; 76860,72.2,74.61,
        64.9; 76920,72.1,74.9,65.1; 76980,71.9,75.22,64.9; 77040,71.9,75.34,
        64.9; 77100,71.8,75.34,65.1; 77160,71.8,75.29,64.6; 77220,71.8,75.16,
        64.8; 77280,71.8,75.04,65; 77340,71.8,75.04,65.1; 77400,71.8,74.92,64.7;
        77460,71.8,74.92,64.8; 77520,71.8,74.92,64.8; 77580,71.8,74.92,64.9;
        77640,71.8,74.92,65; 77700,71.8,75.03,65; 77760,71.8,75.03,64.7; 77820,
        71.8,75.03,64.7; 77880,71.8,75.03,64.7; 77940,71.8,75.03,64.7; 78000,
        71.8,75.03,64.6; 78060,71.8,75.03,64.5; 78120,71.8,75.03,64.6; 78180,
        71.8,75.03,64.6; 78240,71.8,75.03,64.5; 78300,71.8,74.92,64.6; 78360,
        71.8,74.8,64.5; 78420,71.8,74.8,64.5; 78480,71.8,74.8,64.6; 78540,71.7,
        74.93,64.6; 78600,71.6,75.04,64.4; 78660,71.6,75.04,64.4; 78720,71.6,
        75.17,64.4; 78780,71.5,75.34,64.5; 78840,71.5,75.47,64.6; 78900,71.5,
        75.36,64.6; 78960,71.5,75.08,64.6; 79020,71.6,74.71,64.6; 79080,71.8,
        74.4,64.5; 79140,71.8,74.26,64.4; 79200,71.8,74.26,64.2; 79260,71.8,
        74.37,64.4; 79320,71.8,74.54,64.5; 79380,71.8,74.6,64.6; 79440,71.8,
        74.66,64.7; 79500,71.8,74.66,64.6; 79560,71.8,74.66,64.4; 79620,71.7,
        74.66,64.3; 79680,71.5,74.66,64.3; 79740,71.5,74.66,64.3; 79800,71.5,
        74.53,64.4; 79860,71.4,74.43,64.4; 79920,71.4,74.37,64.4; 79980,71.4,
        74.31,64.4; 80040,71.4,74.25,64.3; 80100,71.4,74.19,64.3; 80160,71.4,
        74.19,64.3; 80220,71.4,74.19,64.2; 80280,71.4,74.19,64.2; 80340,71.4,
        74.07,64.1; 80400,71.4,74.02,64.1; 80460,71.4,73.95,64.1; 80520,71.4,
        73.83,64.1; 80580,71.3,73.83,64.1; 80640,71.3,73.83,64; 80700,71.3,
        73.83,64; 80760,71.3,73.78,64; 80820,71.3,73.73,64.1; 80880,71.3,73.73,
        64.1; 80940,71.3,73.61,64; 81000,71.3,73.48,63.8; 81060,71.2,73.37,63.9;
        81120,71.2,73.58,63.7; 81180,71.2,74.35,63.7; 81240,71.1,75.09,63.7;
        81300,71.1,75.51,63.7; 81360,71,75.46,63.8; 81420,70.9,74.92,63.6;
        81480,70.9,74.39,63.5; 81540,71,74,63.5; 81600,71.1,73.69,63.6; 81660,
        71.2,73.57,63.7; 81720,71.2,73.57,63.8; 81780,71.2,73.82,63.7; 81840,
        71.2,74.06,63.7; 81900,71.2,74.18,63.7; 81960,71.1,74.18,63.6; 82020,
        71.1,74.06,63.5; 82080,71,73.92,63.4; 82140,71,73.92,63.2; 82200,71,
        73.87,63.2; 82260,70.9,73.82,63.3; 82320,70.9,73.82,63.4; 82380,70.9,
        73.82,63.4; 82440,70.9,73.82,63.4; 82500,70.7,73.71,63.3; 82560,70.7,
        73.58,63.3; 82620,70.7,73.46,63.3; 82680,70.7,73.46,63.3; 82740,70.7,
        73.46,63.3; 82800,70.7,73.46,63.3; 82860,70.7,73.35,63.3; 82920,70.7,
        73.35,63.3; 82980,70.7,73.35,63.3; 83040,70.7,73.21,63.3; 83100,70.6,
        73.1,63.3; 83160,70.6,72.97,63.3; 83220,70.6,72.85,63.3; 83280,70.6,
        72.72,63.2; 83340,70.6,72.72,63.2; 83400,70.6,72.72,63; 83460,70.4,
        72.72,63; 83520,70.4,72.85,63; 83580,70.4,72.85,63.1; 83640,70.2,72.96,
        63.1; 83700,70.2,73.1,63.2; 83760,70.2,73.25,63.2; 83820,70.1,73.25,
        63.2; 83880,70.1,73.25,63.1; 83940,70.1,73.25,63.1; 84000,70.1,73.1,63;
        84060,70.1,73,63; 84120,70.1,73,62.9; 84180,70.2,73.13,62.9; 84240,70.3,
        73.23,62.8; 84300,70.3,73.23,62.8; 84360,70.3,73.33,62.8; 84420,70.3,
        73.33,62.8; 84480,70.3,73.44,62.8; 84540,70.3,73.44,62.8; 84600,70.3,
        73.56,62.8; 84660,70.3,73.56,62.8; 84720,70.3,73.68,62.9; 84780,70.3,
        73.81,62.8; 84840,70.3,73.93,62.8; 84900,70.3,73.93,62.8; 84960,70.3,
        73.93,62.8; 85020,70.3,73.82,62.8; 85080,70.3,73.66,62.8; 85140,70.4,
        73.49,62.9; 85200,70.5,73.33,62.9; 85260,70.6,73.21,62.9; 85320,70.6,
        73.21,62.9; 85380,70.6,73.34,62.9; 85440,70.6,73.34,62.7; 85500,70.5,
        73.34,62.7; 85560,70.5,73.34,62.7; 85620,70.5,73.34,62.7; 85680,70.4,
        73.23,62.7; 85740,70.4,73.06,62.7; 85800,70.3,73.06,62.7; 85860,70.2,
        72.94,62.7; 85920,70.2,72.94,62.6; 85980,70.2,72.83,62.6; 86040,70.1,
        72.7,62.6; 86100,70.1,72.59,62.6; 86160,70,72.59,62.4; 86220,70,72.48,
        62.4; 86280,70,72.35,62.4; 86340,70,72.22,62.5; 86400,70,72.22,62.4;
        86460,70,72.22,62.5])                          annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-25,59})));
  Modelica.Blocks.Sources.TimeTable CT_cells(table=[0,12; 30167,12; 30192,11;
        30202,12; 30237,13; 30253,12; 30262,13; 30273,12; 30283,13; 30308,14;
        30323,13; 30333,15; 30893,16; 30903,16; 30908,15; 30974,16; 31029,15;
        31545,14; 31610,13; 31636,12; 31791,11; 31887,10; 31922,9; 31937,8;
        65547,8; 65548,9; 66439,8; 86400,8])
    annotation (Placement(transformation(extent={{20,50},{38,68}})));
equation
  connect(HTWS.y, CT_Staging_Model.T) annotation (Line(points={{-26.7,23},{
          -26.7,22},{-16,22},{-16,4.16},{3.536,4.16}}, color={0,0,127}));
  connect(CTWR_press.y, CT_Staging_Model.p) annotation (Line(points={{-24.7,-21},
          {-16,-21},{-16,4.16},{3.536,4.16}}, color={0,0,127}));
  annotation (experiment(StopTime=86400, __Dymola_Algorithm="Dassl"));
end test_CT_staging_delayT;
