within ORNLSupercomputing.Components.SubComponents.Controls.Testing.HTW_Loop;
model test_HTWP_staging "test staging of HTWP with 04-07-24 data"
  extends Modelica.Icons.Example;
  BaseClasses.HTWP_Staging HTWP_Staging(nPUMP_start=1)
    annotation (Placement(transformation(extent={{-20,-26},{28,22}})));
  Modelica.Blocks.Sources.RealExpression HTWP_N_data(y=data_10_min.y[7])
    annotation (Placement(transformation(extent={{-56,-14},{-30,12}})));
  Modelica.Blocks.Sources.CombiTimeTable HTWPs(table=[0,1; 45301,1; 45302,2;
        46053,2; 46054,1; 65347,1; 65348,2; 86400,2])
    "04-07-24 data of HTWP staging"
    annotation (Placement(transformation(extent={{-9,-9},{9,9}}, origin={15,67})));
  Modelica.Blocks.Sources.CombiTimeTable data_10_min(table=[0,74.3,26.1,26.1,
        6.8,41.5,65.4,69.2,51.1; 600,74.5,26.5,26.5,6.8,41.4,65.7,69.2,51.1;
        1200,73.8,26.3,26.3,7.3,41.4,65.5,69.2,57.9; 1800,72.3,26.3,26.3,7.6,
        41.4,65.5,69.2,54.2; 2400,72.3,26.5,26.5,7.6,41.3,65.5,69.2,54.2; 3000,
        71.7,26.6,26.6,7.6,41.1,65.5,69.2,54.2; 3600,70.2,26.2,26.3,7.3,41,65,
        67.1,52.1; 4200,70.6,26.3,26.4,7.3,41.2,65.4,67.1,52.1; 4800,70.3,25.9,
        26,7.4,41.1,65.1,67.1,52.1; 5400,66.5,26.3,26.5,7.5,40.7,65.3,65.1,60.9;
        6000,66.1,25.6,25.6,5.7,40.4,64.4,63,29.1; 6600,69.5,25.5,25.5,5.4,39.9,
        64.2,58.9,31.2; 7200,68,25.5,25.5,5.4,39.2,63.7,58.9,31.2; 7800,64.7,
        25.4,25.4,5.4,39.1,63.4,58.9,28.7; 8400,63,25.5,25.6,5.4,39.1,63.6,58.9,
        28.7; 9000,62.8,25.2,25.2,5.3,39.2,63.4,58.9,26.2; 9600,62.8,25.3,25.4,
        5.3,39.3,63.5,58.9,26.2; 10200,63,25.1,25.2,5.3,39.3,63.5,58.9,26.2;
        10800,64.2,24.9,24.9,5.4,39.3,63.8,58.9,31.8; 11400,64.9,25.1,25.2,5.3,
        39.3,63.7,58.9,29.4; 12000,65.4,25.1,25.1,5.3,39.4,63.5,58.9,27.4;
        12600,65.8,24.8,24.9,5.3,39.4,63.2,58.9,27.4; 13200,66.2,25,25,5.3,39.5,
        63.4,58.9,25.2; 13800,67.4,24.9,24.9,5.3,39.5,63,58.9,24.9; 14400,68.4,
        24.7,24.8,5.5,39.7,63.3,58.9,30.2; 15000,68.1,24.7,24.7,5.7,39.6,63.6,
        58.9,32.5; 15600,68.6,24.8,24.9,5.7,39.5,64.2,58.9,32.5; 16200,68.2,
        25.6,25.7,5.7,39.4,64.1,58.9,32.5; 16800,68.7,25.5,25.5,5.3,39.4,64,
        58.9,25.6; 17400,68.6,25.5,25.3,5.5,39.4,63.7,58.9,30.5; 18000,67.8,
        25.1,25.1,5.5,39.4,63.5,58.9,28.6; 18600,66.5,25,25.2,5.9,39.4,63.5,
        58.9,34.9; 19200,67.5,25.2,25.1,5.5,39.4,63.4,58.9,30.4; 19800,66.9,
        24.6,24.6,5.5,39.4,62.9,58.9,30.4; 20400,68,24.4,24.4,5.5,42,63.7,65.7,
        30.4; 21000,74.7,30.2,30.2,7.3,40.7,65.8,67.9,56.6; 21600,67.1,24.4,
        24.4,7.5,41.5,63.3,65.5,65.7; 22200,67.5,26.5,26.4,6.5,41.3,65.8,67.5,
        42; 22800,78.4,26.1,25.9,5.4,41.3,65.3,65.5,29.6; 23400,81.1,26.1,26.1,
        5.4,41.3,65.5,65.5,29.9; 24000,77.6,26.4,26.3,5.6,41.3,65.6,65.5,31.1;
        24600,74.6,25.9,25.9,6,41.3,64.9,65.5,40.5; 25200,74.8,25.9,25.9,6.1,
        41.1,65.1,67.5,43; 25800,74.2,26.6,26.6,6.1,40.9,65.6,65.4,43; 26400,
        75.5,31.4,31.4,5.8,39.5,67.3,63,36.2; 27000,72.7,24.8,24.8,5.3,39.1,
        62.9,58.7,32.2; 27600,67.1,24.7,24.7,5.3,39.1,62.7,58.7,29.6; 28200,
        66.1,25.3,25.3,5.3,40.1,62.5,60.7,29.6; 28800,71.4,23.5,23.5,5.3,40.9,
        62.6,62.6,29.6; 29400,76.6,26,26,7.1,41.5,65.4,66.7,60.7; 30000,71.6,
        26.7,26.7,7.6,41.4,66,68.7,70.3; 30600,68.5,26.4,26.5,7.6,41.3,65.5,
        68.7,60.4; 31200,67.8,26.2,26.3,6.7,41.2,65.3,66.6,51.1; 31800,75.2,
        25.8,25.8,5.5,40.9,65,66.6,32.1; 32400,79.7,26.4,26.4,5.5,41.1,65.4,
        66.6,29.6; 33000,77.1,25.8,25.8,5.5,41.1,64.1,66,27.6; 33600,80.3,25.7,
        25.8,5.5,41.2,64.9,66,27.6; 34200,80,26,26.1,5.7,41.3,65.2,68,33.9;
        34800,80.3,26.4,26.4,6.2,41.3,65.5,68,42.7; 35400,78.1,26.6,26.6,6.3,
        41.3,65.6,68,42.7; 36000,78,26.6,26.6,6.3,41.3,65.5,70,45; 36600,76.7,
        26.6,26.6,6.7,41.4,65.4,70,47.2; 37200,76.7,26.6,26.6,6.9,41.4,65.4,70,
        51.5; 37800,75.7,26.8,26.8,7,41.1,65.6,70,53.8; 38400,74.7,26.4,26.4,7,
        40.9,65.1,70,53.8; 39000,73.5,26.2,26.3,6.6,40.7,65,68,47; 39600,77.2,
        26.5,26.5,5.4,40.3,65.1,64,24.9; 40200,77.4,25.8,25.9,5.4,40.1,64.3,62,
        30.7; 40800,76.6,25.6,25.5,5.4,39.6,64.2,57.9,30.7; 41400,78.9,26.9,
        26.9,6,41.7,65.6,70.5,39.3; 42000,80.5,27,27,7.7,41.8,65.7,74.6,82.3;
        42600,74,26.9,26.9,7.6,41.7,65.7,74.6,56.6; 43200,73.7,27.2,27.2,7.6,
        41.5,65.9,72.5,56.6; 43800,76.4,26.9,26.9,6.2,41.5,65.6,72.5,35.9;
        44400,84,26.5,26.5,5.4,41.6,65.2,72.5,29.8; 45000,85.9,26.7,26.7,5.9,
        41.8,65.5,72.5,36.6; 45600,78.3,26.1,26.1,6.3,39.5,65.6,54.1,43.1;
        46200,71.8,24.4,24.4,5.4,39.7,60.3,56.3,26.7; 46800,71.8,24.6,24.7,5.4,
        39.6,63.1,58.3,30; 47400,71.6,25.1,25.2,5.3,39.7,63.6,58.3,30; 48000,
        72.6,25.1,25.2,5.3,39.8,63.8,58.3,30; 48600,74.4,26.2,26.2,5.3,40.5,
        64.6,62.6,30; 49200,75.4,25.1,25.1,5.3,40.1,63.8,60.6,30; 49800,75.4,
        24.4,24.5,5.3,40,63.5,58.6,25.8; 50400,76.4,24.9,25,5.3,39.9,64.1,58.6,
        25.8; 51000,77.5,26.1,26.1,5.3,40.1,65.1,60.6,25.8; 51600,78.3,24.5,
        24.5,5.5,40.6,63.5,62.7,31.3; 52200,77.3,26.1,26.2,6.9,40.8,64.8,66.8,
        49; 52800,76.2,26,26,7.1,40.7,64.7,66.8,53.2; 53400,76.5,26.1,26.1,6.8,
        40.7,64.8,66.8,48.7; 54000,77.6,27.2,27.2,6.7,40.5,65.5,66.8,46.7;
        54600,76.8,24.2,24.3,5.5,40.7,62.9,64.5,28.1; 55200,78.3,25.5,25.5,6.4,
        40.8,64.3,66.5,42.5; 55800,79.5,26.5,26.5,7,40.9,65.1,68.6,50.5; 56400,
        78.5,28,28,6.7,40.5,66.3,68.6,48.3; 57000,76.2,25.4,25.4,5.8,40.4,64.1,
        64.5,34.4; 57600,78.2,25.2,25.3,5.5,40.2,64.1,62.3,30.3; 58200,79,25.9,
        26,5.3,40.2,64.8,62.3,25.8; 58800,77.8,25.7,25.7,5.8,40.4,64.4,62.3,
        32.8; 59400,77.9,25.7,25.7,5.8,40.3,64.3,62.3,32.8; 60000,78.7,25.9,
        25.8,6.1,40.9,64.5,66.6,40.1; 60600,77.1,26.4,26.3,6.6,40.2,65.2,64.5,
        46.6; 61200,76.9,25.5,25.4,5.6,40.4,64.2,62.4,28.5; 61800,78.8,25.7,
        25.8,6.5,40.8,64.4,66.5,40.4; 62400,76.6,25.8,25.8,6.7,40.1,64.8,62.2,
        44.4; 63000,78.5,26.5,26.5,5.4,40.1,65.3,62.2,24.1; 63600,78.1,25.8,
        25.8,5.4,40.3,64.4,62.2,24.1; 64200,78.6,25.1,25.1,5.4,40.4,63.8,62.2,
        24.1; 64800,78.6,25.7,25.7,5.9,40.3,64.4,62.2,31.9; 65400,80.2,42.1,
        42.3,5.9,43.6,63.3,77.5,35.2; 66000,87,29,29,7.6,43.4,67.5,63.7,73.8;
        66600,82.1,29.3,29.4,7.7,42.9,67.4,63.7,52.4; 67200,80.1,28.3,28.3,7.4,
        42.6,66.8,61.7,50.1; 67800,78.7,26.1,26.1,5.9,39.9,64.9,53.1,34.7;
        68400,75.5,24.9,24.9,5.4,40.4,64.2,53.1,24.3; 69000,87.5,27.6,27.6,5.9,
        42.5,66.3,59.3,42.9; 69600,76,26.5,26.5,6.9,42.8,65.3,57.2,47.8; 70200,
        77.9,24.8,24.8,5.9,40.6,64.5,54.9,33.1; 70800,87.4,27.6,27.6,6.6,43,
        66.5,59,58.2; 71400,75.3,25.2,25.2,7.1,40.2,64.7,54.5,54.6; 72000,87.3,
        28,28,5.6,42.7,66.9,59,44; 72600,85.2,28.4,28.4,7.2,43,67.1,60.9,58.7;
        73200,82,28.6,28.6,7.6,42.8,67,60.9,53.9; 73800,80.9,28.4,28.2,7.6,42.7,
        66.9,60.9,53.9; 74400,80.6,28.2,28.2,7.6,42.6,66.7,60.9,53.9; 75000,
        80.3,28,28,7.6,42.5,66.6,60.9,53.9; 75600,80,28,28,7.6,42.4,66.6,60.9,
        53.9; 76200,79,27.8,27.8,7.7,42.2,66.4,60.6,53.9; 76800,77.9,27.6,27.6,
        7.7,41.9,66.2,59,53.9; 77400,79.2,27.3,27.3,6.8,42,66.2,59,42.8; 78000,
        82.3,27.3,27.3,6.2,42,66.1,59,51.3; 78600,82,27.1,27.1,6.5,41.6,65.9,
        58.6,55; 79200,78.5,26.7,26.7,6,40.9,65.5,56.6,45.2; 79800,80.5,25.8,
        25.9,5.4,40.3,64.7,52.9,28.9; 80400,78.2,25.4,25.5,5.4,40,64.2,52.9,
        25.7; 81000,77,24.6,24.6,5.4,42.3,64,55.1,23.7; 81600,83.9,28.2,28,7.6,
        43,67,59.2,55.7; 82200,78.8,28.4,28.4,7.7,42.5,67,59.2,53; 82800,77.2,
        27.6,27.6,7.6,42.3,66.5,59.2,50.8; 83400,71.9,24.8,24.8,5.4,40.3,63.8,
        52.7,26.3; 84000,82.7,26.7,26.7,5.5,42.2,66.3,56.6,26.4; 84600,80.1,
        27.3,27.3,7.4,42.4,66.4,56.6,59.1; 85200,77.8,27.5,27.5,7.6,42.2,66.5,
        58.6,54.4; 85800,77.1,27.3,27.3,7.6,42.2,66.4,58.6,54.4; 86400,76.4,
        28.4,28.4,7.7,41.1,66.5,56.6,61.9])
    "04-07-24 data of [CTWR AVG (deg F), DPT-01A (psid), DPT-01B (psid), DPT-04B (psid), PTR-07 (psig), PTS-07 (psig), HTWP SPD (%), CTWP SPD (%)]"
                                                       annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-19,67})));
equation
  connect(HTWP_N_data.y, HTWP_Staging.PUMP_Nrel) annotation (Line(points={{-28.7,
          -1},{-28.7,-2},{-22.4,-2}},                  color={0,0,127}));
  annotation (experiment(
      StopTime=86400,
      Interval=1,
      __Dymola_Algorithm="Dassl"));
end test_HTWP_staging;
