within ORNLSupercomputing.Systems.CentralEnergyPlant.Tests;
model Test_dynamic
  extends Test_steady(
    boundary_inlet(use_m_flow_in=true, use_T_in=true),
    boundary_outlet(use_p_in=true, use_T_in=true),
    simulator(coolingTowerLoop(sources(Towb=(data_1_min.y[3] - 32)*5/9
               + 273.15))));
  Modelica.Blocks.Sources.RealExpression fac_mflow(y=data_2_min.y[4]*0.063)
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-110,16})));
  Modelica.Blocks.Sources.RealExpression fac_return_temp(y=(data_2_min.y[1] -
        32)*5/9 + 273.15) annotation (Placement(transformation(extent
          ={{-120,-20},{-100,0}})));
  Modelica.Blocks.Sources.RealExpression fac_supply_press(y=(
        data_10_min.y[6] + 14.6959)*6894.76) annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={110,16})));
  Modelica.Blocks.Sources.RealExpression fac_supply_temp(y=(
        data_1_min.y[2] - 32)*5/9 + 273.15) annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={110,-10})));
public
  Modelica.Blocks.Sources.RealExpression T_CTWS_data(y=(data_1_min.y[1] - 32.0)
        *5.0/9.0)      "CTWS temperature in \"deg. C\""
    annotation (Placement(transformation(extent={{-22,38},{-4,56}})));
public
  Modelica.Blocks.Sources.RealExpression T_CTWR_data(y=(data_10_min.y[1] - 32.0)
        *5.0/9.0)      "CTWR temperature in \"deg. C\""
    annotation (Placement(transformation(extent={{4,38},{22,56}})));
public
  Modelica.Blocks.Sources.RealExpression T_HTWS_data(y=(data_1_min.y[2] - 32.0)
        *5.0/9.0)      "HTWS temperature in \"deg. C\""
    annotation (Placement(transformation(extent={{-46,38},{-28,56}})));
  Modelica.Blocks.Sources.RealExpression CTWP_N_data(y=(data_10_min.y[8]*0.45
         + 15)*100/60.0)
    annotation (Placement(transformation(extent={{30,38},{48,56}})));
  Modelica.Blocks.Sources.TimeTable CT_cells(table=[0,11; 4917,11; 4918,12;
        4982,12; 4983,13; 5037,13; 5038,14; 7357,14; 7358,13; 7653,13; 7654,12;
        8559,12; 8560,11; 10357,11; 10358,10; 10958,10; 10959,9; 13057,9; 13058,
        8; 13658,8; 13659,7; 20765,7; 20766,8; 21180,8; 21181,9; 21361,9; 21362,
        10; 21421,10; 21422,11; 21481,11; 21482,12; 21546,12; 21547,13; 22954,
        13; 22955,12; 23860,12; 23861,11; 26559,11; 26560,10; 27160,10; 27161,9;
        29699,9; 29700,10; 29764,10; 29765,11; 29820,11; 29821,12; 29885,12;
        29886,13; 29940,13; 29941,14; 31963,14; 31964,13; 32854,13; 32855,12;
        34362,12; 34363,11; 39461,11; 39462,10; 40064,10; 40065,9; 40964,9;
        40965,8; 41825,8; 41826,9; 41885,9; 41886,10; 41945,10; 41946,11; 42005,
        11; 42006,12; 42065,12; 42066,13; 44559,13; 44560,12; 45165,12; 45166,
        11; 46362,11; 46363,10; 49064,10; 49065,9; 49664,9; 49665,8; 51161,8;
        51162,7; 65586,7; 65587,8; 65887,8; 65888,9; 65947,9; 65948,10; 66007,
        10; 66008,11; 66067,11; 66068,12; 67965,12; 67966,11; 68265,11; 68266,
        10; 71105,10; 71106,11; 78167,11; 78168,10; 79365,10; 79366,9; 79966,9;
        79967,8; 80867,8; 80868,7; 81308,7; 81309,8; 81609,8; 81610,9; 81669,9;
        81670,10; 81729,10; 81730,11; 81789,11; 81790,12; 83566,12; 83567,11;
        86230,11; 86231,12; 86295,12; 86296,13; 86350,13; 86351,14; 86400,14])
                   "04-07-24 data of cooling tower staging"
    annotation (Placement(transformation(extent={{14,66},{32,84}})));
  Modelica.Blocks.Sources.CombiTimeTable HTWPs(table=[0,1; 45301,1; 45302,2;
        46053,2; 46054,1; 65347,1; 65348,2; 86400,2])
    "04-07-24 data of HTWP staging"
    annotation (Placement(transformation(extent={{-9,-9},{9,9}}, origin={51,75})));
  Modelica.Blocks.Sources.CombiTimeTable data_1_min(table=[0,54.2,55.49,40.7;
        60,54.2,55.43,40.5; 120,54.4,55.43,40.4; 180,54.4,55.51,40.4; 240,54.4,
        55.62,40.3; 300,54.4,55.62,40.4; 360,54.4,55.68,40.4; 420,54.4,55.73,
        40.4; 480,54.4,55.73,40.4; 540,54.6,55.73,40.4; 600,54.6,55.78,40.3;
        660,54.6,55.78,40.2; 720,54.6,55.78,40.2; 780,54.6,55.78,40.2; 840,54.6,
        55.78,40.2; 900,54.6,55.73,40.2; 960,54.6,55.73,40.3; 1020,54.6,55.73,
        40.4; 1080,54.6,55.73,40.4; 1140,54.6,55.73,40.4; 1200,54.6,55.73,40.4;
        1260,54.7,55.73,40.4; 1320,54.7,55.73,40.2; 1380,54.8,55.73,40.1; 1440,
        54.9,55.73,40; 1500,54.9,55.73,40; 1560,54.9,55.73,40; 1620,55,55.73,40;
        1680,55,55.73,40; 1740,55,55.73,39.8; 1800,55,55.73,39.8; 1860,55,55.73,
        39.9; 1920,55,55.73,39.8; 1980,55,55.73,39.8; 2040,55,55.73,39.7; 2100,
        55,55.73,39.8; 2160,55,55.73,39.8; 2220,55,55.73,39.8; 2280,55,55.73,
        39.8; 2340,55,55.73,39.8; 2400,55,55.73,39.8; 2460,55,55.73,39.8; 2520,
        55,55.73,39.8; 2580,55,55.73,39.7; 2640,55,55.73,39.7; 2700,55,55.62,
        39.6; 2760,55,55.62,39.6; 2820,55,55.57,39.6; 2880,55,55.57,39.6; 2940,
        55,55.44,39.5; 3000,55,55.44,39.5; 3060,55,55.39,39.5; 3120,55,55.28,
        39.5; 3180,54.9,55.28,39.4; 3240,54.9,55.28,39.5; 3300,54.7,55.22,39.4;
        3360,54.6,55.16,39.4; 3420,54.5,55.09,39.4; 3480,54.5,54.98,39.4; 3540,
        54.5,54.92,39.5; 3600,54.5,54.86,39.4; 3660,54.5,54.8,39.3; 3720,54.4,
        54.8,39.2; 3780,54.4,54.74,39.1; 3840,54.3,54.64,39.1; 3900,54.2,54.64,
        39.1; 3960,54.2,54.64,39.1; 4020,54.2,54.53,39.1; 4080,54.2,54.53,39.1;
        4140,54.2,54.53,39; 4200,54.2,54.53,38.9; 4260,54.2,54.53,38.9; 4320,
        54.2,54.53,38.9; 4380,54.2,54.53,38.8; 4440,54.2,54.53,38.8; 4500,54.2,
        54.53,38.8; 4560,54.2,54.53,38.8; 4620,54.2,54.53,38.8; 4680,54.2,54.53,
        38.8; 4740,54.2,54.53,38.9; 4800,54.2,54.53,38.9; 4860,54.2,54.58,38.8;
        4920,54.2,54.58,38.8; 4980,54.2,54.58,38.7; 5040,54.2,54.58,38.6; 5100,
        54.2,54.36,38.7; 5160,54.2,54.11,38.7; 5220,54.1,53.92,38.7; 5280,54,
        53.85,38.7; 5340,53.8,53.73,38.8; 5400,53.6,53.58,38.8; 5460,53.3,53.33,
        38.9; 5520,53.1,53.08,38.9; 5580,52.9,52.83,39; 5640,52.8,52.65,39;
        5700,52.6,52.44,39; 5760,52.3,52.27,39; 5820,52.2,52.09,39; 5880,51.9,
        51.96,38.9; 5940,51.7,51.73,38.9; 6000,51.3,51.57,38.7; 6060,51.2,51.48,
        38.7; 6120,51,51.48,38.7; 6180,50.8,51.64,38.6; 6240,50.7,51.64,38.6;
        6300,50.6,51.64,38.6; 6360,50.6,51.45,38.7; 6420,50.7,51.21,38.6; 6480,
        50.9,50.98,38.6; 6540,51,50.86,38.6; 6600,51.2,50.79,38.5; 6660,51.3,
        50.85,38.5; 6720,51.4,50.97,38.5; 6780,51.4,51.14,38.5; 6840,51.4,51.22,
        38.5; 6900,51.4,51.28,38.5; 6960,51.4,51.42,38.5; 7020,51.4,51.42,38.5;
        7080,51.4,51.47,38.5; 7140,51.4,51.58,38.6; 7200,51.4,51.58,38.6; 7260,
        51.4,51.58,38.6; 7320,51.4,51.51,38.6; 7380,51.4,51.45,38.6; 7440,51.5,
        51.4,38.6; 7500,51.5,51.4,38.6; 7560,51.6,51.4,38.6; 7620,51.6,51.4,
        38.7; 7680,51.7,51.4,38.8; 7740,51.7,51.47,38.8; 7800,51.7,51.47,38.9;
        7860,51.7,51.47,38.9; 7920,51.7,51.52,39; 7980,51.7,51.52,38.9; 8040,
        51.7,51.52,38.9; 8100,51.7,51.58,38.8; 8160,51.7,51.58,38.8; 8220,51.8,
        51.63,38.8; 8280,51.7,51.63,38.8; 8340,51.8,51.63,38.8; 8400,51.8,51.63,
        38.8; 8460,51.8,51.58,38.8; 8520,51.8,51.58,38.8; 8580,51.8,51.58,38.8;
        8640,51.9,51.52,38.8; 8700,51.8,51.52,38.8; 8760,51.8,51.66,38.8; 8820,
        51.8,51.8,38.8; 8880,51.8,51.88,38.8; 8940,52,52,38.8; 9000,52,52,38.7;
        9060,52,52.05,38.7; 9120,52,52.05,38.8; 9180,52.1,52.16,38.9; 9240,52.1,
        52.16,39; 9300,52.1,52.16,39.1; 9360,52.1,52.21,39.1; 9420,52.2,52.21,
        39.2; 9480,52.2,52.21,39.2; 9540,52.2,52.21,39.3; 9600,52.2,52.21,39.2;
        9660,52.2,52.21,39.3; 9720,52.1,52.21,39.3; 9780,52.1,52.21,39.3; 9840,
        52.1,52.21,39.3; 9900,52.1,52.21,39.3; 9960,52,52.21,39.4; 10020,52,
        52.21,39.3; 10080,52,52.21,39.4; 10140,52,52.21,39.4; 10200,52.1,52.16,
        39.5; 10260,52.1,52.16,39.4; 10320,52.2,52.16,39.3; 10380,52.2,52.16,
        39.4; 10440,52.2,52.16,39.4; 10500,52.2,52.16,39.5; 10560,52.2,52.29,
        39.5; 10620,52.2,52.46,39.5; 10680,52.2,52.59,39.5; 10740,52.2,52.59,
        39.5; 10800,52.2,52.59,39.6; 10860,52.3,52.53,39.6; 10920,52.4,52.53,
        39.6; 10980,52.4,52.53,39.6; 11040,52.4,52.53,39.6; 11100,52.4,52.53,
        39.7; 11160,52.4,52.65,39.7; 11220,52.5,52.82,39.7; 11280,52.5,52.97,
        39.7; 11340,52.5,53.02,39.8; 11400,52.5,53.02,39.8; 11460,52.5,53.02,
        39.8; 11520,52.5,53.02,39.7; 11580,52.5,53.02,39.7; 11640,52.6,53.08,
        39.7; 11700,52.6,53.2,39.7; 11760,52.7,53.26,39.6; 11820,52.8,53.32,
        39.6; 11880,52.8,53.32,39.6; 11940,52.8,53.32,39.7; 12000,52.8,53.32,
        39.7; 12060,52.8,53.32,39.7; 12120,52.9,53.32,39.7; 12180,52.9,53.44,
        39.7; 12240,52.9,53.44,39.7; 12300,52.8,53.58,39.8; 12360,52.8,53.7,
        39.8; 12420,52.9,53.7,39.9; 12480,52.8,53.7,39.9; 12540,52.8,53.58,39.9;
        12600,52.8,53.53,39.9; 12660,52.8,53.53,39.9; 12720,52.8,53.61,39.9;
        12780,52.8,53.66,39.9; 12840,52.9,53.72,39.9; 12900,52.9,53.72,39.9;
        12960,52.9,53.72,39.9; 13020,52.9,53.61,39.9; 13080,52.9,53.61,39.9;
        13140,52.9,53.61,39.9; 13200,52.8,53.61,39.9; 13260,52.8,53.78,39.9;
        13320,52.8,53.94,39.9; 13380,52.8,54.12,39.9; 13440,52.8,54.24,39.9;
        13500,52.8,54.24,39.9; 13560,52.8,54.18,39.9; 13620,52.8,54.1,39.9;
        13680,52.8,53.99,39.9; 13740,52.8,53.99,39.9; 13800,52.8,54.16,39.9;
        13860,52.8,54.59,39.9; 13920,52.9,55.01,39.9; 13980,52.9,55.15,39.9;
        14040,52.9,55.28,39.9; 14100,52.9,55.28,39.9; 14160,52.9,55.28,39.8;
        14220,52.9,55.43,39.8; 14280,53,55.58,39.8; 14340,53,55.58,39.8; 14400,
        53,55.58,39.8; 14460,53,55.27,39.8; 14520,53,55,39.8; 14580,53,54.87,
        39.8; 14640,53,54.76,39.8; 14700,53.1,54.76,39.8; 14760,53.1,54.76,39.9;
        14820,53.2,54.82,40; 14880,53.2,54.88,40; 14940,53.2,54.93,40; 15000,
        53.2,54.93,40; 15060,53.2,54.93,40; 15120,53.2,54.93,40; 15180,53.1,
        55.07,40; 15240,53,55.18,39.9; 15300,53,55.18,39.9; 15360,53,55.18,39.9;
        15420,53,55.18,39.9; 15480,52.8,55.18,39.9; 15540,52.8,55.18,40; 15600,
        52.8,55.01,40; 15660,52.7,54.82,40.1; 15720,52.6,54.74,40.1; 15780,52.6,
        54.68,40.1; 15840,52.6,54.68,40.2; 15900,52.6,54.68,40.2; 15960,52.6,
        54.68,40.2; 16020,52.6,54.68,40.1; 16080,52.6,54.68,40.1; 16140,52.6,
        54.73,40.1; 16200,52.6,54.66,40; 16260,52.5,54.5,40; 16320,52.5,54.35,
        40; 16380,52.5,54.24,40; 16440,52.5,54.24,40; 16500,52.5,54.24,40;
        16560,52.5,54.3,39.9; 16620,52.5,54.54,40; 16680,52.5,54.84,40; 16740,
        52.5,55.15,40; 16800,52.5,55.27,40; 16860,52.5,55.33,40.1; 16920,52.5,
        55.33,40.1; 16980,52.5,55.27,40; 17040,52.5,55.27,40.1; 17100,52.6,
        55.27,40; 17160,52.6,55.4,39.8; 17220,52.6,55.54,39.8; 17280,52.6,55.54,
        39.8; 17340,52.7,55.54,39.7; 17400,52.7,55.4,39.8; 17460,52.9,55.08,
        39.9; 17520,53.1,54.84,40; 17580,53.1,54.63,39.9; 17640,53.1,54.63,39.9;
        17700,53.3,54.63,39.9; 17760,53.3,54.87,39.9; 17820,53.3,55.04,39.9;
        17880,53.3,55.17,39.8; 17940,53.3,55.17,39.8; 18000,53.3,55.17,39.7;
        18060,53.3,55.17,39.8; 18120,53.3,55.22,39.8; 18180,53.2,55.36,39.7;
        18240,53.2,55.47,39.7; 18300,53,55.54,39.8; 18360,53,55.47,39.7; 18420,
        53,55.14,39.6; 18480,53,54.83,39.6; 18540,53,54.55,39.6; 18600,53,54.39,
        39.7; 18660,53,54.27,39.7; 18720,53,54.14,39.6; 18780,53,54.14,39.6;
        18840,53,54.2,39.5; 18900,53,54.36,39.5; 18960,53,54.58,39.5; 19020,53,
        54.7,39.4; 19080,52.9,54.82,39.4; 19140,52.8,54.82,39.3; 19200,52.7,
        54.82,39.3; 19260,52.7,54.82,39.3; 19320,52.5,54.82,39.3; 19380,52.5,
        54.76,39.4; 19440,52.5,54.76,39.4; 19500,52.5,54.71,39.5; 19560,52.5,
        54.65,39.5; 19620,52.5,54.5,39.5; 19680,52.5,54.34,39.5; 19740,52.5,
        54.22,39.5; 19800,52.5,54.22,39.4; 19860,52.5,54.28,39.4; 19920,52.5,
        54.34,39.4; 19980,52.5,54.4,39.5; 20040,52.5,54.51,39.5; 20100,52.5,
        54.51,39.4; 20160,52.5,54.45,39.5; 20220,52.5,54.45,39.4; 20280,52.5,
        54.71,39.4; 20340,52.5,55.15,39.4; 20400,52.5,55.67,39.4; 20460,52.5,
        56.17,39.4; 20520,52.5,56.62,39.4; 20580,52.5,57.07,39.4; 20640,52.6,
        57.52,39.4; 20700,52.6,57.65,39.4; 20760,52.8,57.54,39.4; 20820,52.9,
        57.13,39.4; 20880,53.5,56.52,39.4; 20940,54,55.75,39.3; 21000,54.6,
        55.53,39.2; 21060,55,55.53,39.2; 21120,55.3,55.58,39.1; 21180,55.5,
        55.52,39; 21240,55.6,55.4,38.9; 21300,55.6,55.4,38.8; 21360,55.6,55.55,
        38.7; 21420,55.3,55.66,38.7; 21480,55.1,55.66,38.6; 21540,54.9,55.61,
        38.6; 21600,54.6,55.28,38.6; 21660,54.3,54.79,38.5; 21720,54,54.37,38.4;
        21780,53.5,54.01,38.4; 21840,53.1,53.68,38.3; 21900,52.6,53.34,38.3;
        21960,52.3,52.93,38.3; 22020,52.2,52.5,38.2; 22080,52.2,52.15,38.2;
        22140,52.2,51.96,38.1; 22200,52.2,51.9,38.1; 22260,52.2,51.9,38.1;
        22320,52.2,52.03,38.1; 22380,52,52.17,38.2; 22440,51.7,52.42,38.3;
        22500,51.5,52.77,38.3; 22560,51.3,53.14,38.4; 22620,51.1,53.42,38.3;
        22680,51,53.53,38.3; 22740,50.8,53.53,38.2; 22800,50.8,53.53,38.3;
        22860,50.9,53.4,38.2; 22920,51.1,53.25,38.2; 22980,51.2,53.25,38.2;
        23040,51.4,53.25,38.2; 23100,51.8,53.45,38.3; 23160,51.8,53.77,38.3;
        23220,52,54.14,38.2; 23280,52.1,54.48,38.1; 23340,52.1,54.61,38.1;
        23400,52.1,54.78,38.1; 23460,52.1,54.93,38; 23520,52.1,54.93,38; 23580,
        52,54.53,37.9; 23640,52,54.14,37.9; 23700,52,53.77,37.9; 23760,52,53.57,
        37.9; 23820,52,53.5,37.9; 23880,52,53.5,37.9; 23940,52.1,53.5,38; 24000,
        52.1,53.93,38; 24060,52.1,54.6,38; 24120,52.1,55.03,37.9; 24180,52,
        55.15,37.8; 24240,51.9,55.15,37.8; 24300,51.9,54.72,37.7; 24360,51.9,
        54.26,37.7; 24420,51.9,53.82,37.7; 24480,52,53.5,37.8; 24540,52.1,53.39,
        37.7; 24600,52.3,53.39,37.7; 24660,52.4,53.67,37.6; 24720,52.4,54,37.5;
        24780,52.4,54.34,37.5; 24840,52.4,54.61,37.5; 24900,52.4,54.74,37.6;
        24960,52.4,54.74,37.6; 25020,52.2,54.59,37.6; 25080,52.2,54.3,37.6;
        25140,52.2,54.05,37.6; 25200,52.2,53.82,37.5; 25260,52.2,53.69,37.5;
        25320,52.3,53.62,37.5; 25380,52.4,53.62,37.3; 25440,52.4,53.68,37.3;
        25500,52.4,53.81,37.3; 25560,52.4,53.87,37.2; 25620,52.4,53.87,37.3;
        25680,52.4,53.87,37.3; 25740,52.4,53.87,37.3; 25800,52.4,53.72,37.3;
        25860,52.4,53.6,37.3; 25920,52.4,53.54,37.3; 25980,52.4,53.49,37.2;
        26040,52.4,53.42,37.2; 26100,52.3,53.42,37.2; 26160,52.2,53.42,37.2;
        26220,52.1,53.49,37.2; 26280,52.1,53.65,37.2; 26340,52,53.82,37.2;
        26400,51.9,53.88,37.2; 26460,51.8,53.82,37.2; 26520,51.7,53.29,37.2;
        26580,51.7,52.68,37.2; 26640,51.7,52.27,37.2; 26700,51.7,52.15,37.2;
        26760,51.7,52.42,37.2; 26820,51.7,52.94,37.3; 26880,51.7,53.07,37.3;
        26940,51.7,53.07,37.2; 27000,51.8,52.81,37.2; 27060,51.8,52.58,37.2;
        27120,51.8,52.47,37.3; 27180,51.8,52.41,37.3; 27240,51.8,52.34,37.2;
        27300,51.8,52.34,37.2; 27360,51.8,52.39,37.2; 27420,51.8,52.39,37.2;
        27480,51.8,52.39,37.2; 27540,51.8,52.39,37.2; 27600,51.8,52.44,37.2;
        27660,51.8,52.44,37.2; 27720,51.8,52.51,37.3; 27780,51.8,52.57,37.3;
        27840,51.9,52.57,37.3; 27900,51.9,52.57,37.3; 27960,52,52.57,37.3;
        28020,52,52.57,37.4; 28080,52.2,52.62,37.4; 28140,52.2,52.7,37.4; 28200,
        52.2,52.92,37.4; 28260,52.2,53.2,37.4; 28320,52.2,53.32,37.5; 28380,
        52.2,53.16,37.5; 28440,52.2,52.88,37.6; 28500,52.2,52.82,37.6; 28560,
        52.2,52.89,37.6; 28620,52.2,53.33,37.5; 28680,52.2,53.7,37.5; 28740,
        52.2,53.94,37.6; 28800,52.2,54.24,37.6; 28860,52.2,54.37,37.7; 28920,
        52.4,54.5,37.8; 28980,52.4,54.67,37.8; 29040,52.4,55.09,37.9; 29100,
        52.4,55.73,37.8; 29160,52.5,56.42,37.9; 29220,52.5,56.77,38; 29280,52.6,
        56.62,38.1; 29340,52.6,56.14,38.1; 29400,52.7,55.55,38.2; 29460,52.9,
        55.04,38.2; 29520,53.4,54.69,38.3; 29580,54,54.64,38.4; 29640,54.4,
        54.76,38.4; 29700,54.7,55.13,38.4; 29760,55,55.54,38.5; 29820,55.1,
        55.85,38.5; 29880,55.3,55.96,38.6; 29940,55.4,56.07,38.7; 30000,55.4,
        55.75,38.9; 30060,55.5,55.64,39; 30120,55.5,55.64,38.9; 30180,55.2,55.5,
        39; 30240,54.9,55.22,39.2; 30300,54.7,54.97,39.3; 30360,54.4,54.71,39.4;
        30420,54.1,54.45,39.5; 30480,54.1,54.19,39.4; 30540,54.1,54.05,39.5;
        30600,53.9,53.88,39.7; 30660,53.9,53.75,39.8; 30720,53.9,53.69,39.8;
        30780,53.8,53.63,39.8; 30840,53.8,53.58,39.9; 30900,53.8,53.53,39.9;
        30960,53.8,53.53,39.9; 31020,53.9,53.53,39.9; 31080,53.9,53.53,40;
        31140,53.9,53.53,40; 31200,53.9,53.53,40; 31260,53.9,53.53,40; 31320,
        53.8,53.59,40; 31380,53.7,53.59,40.1; 31440,53.6,53.65,40.2; 31500,53.3,
        53.71,40.3; 31560,53,53.81,40.4; 31620,52.7,53.87,40.4; 31680,52.6,
        53.87,40.5; 31740,52.4,53.87,40.5; 31800,52.3,53.82,40.6; 31860,52.2,
        53.82,40.7; 31920,52.1,53.82,40.7; 31980,52.1,53.87,40.7; 32040,52.1,
        53.87,40.7; 32100,52.1,53.82,40.8; 32160,52.1,53.99,40.9; 32220,52.3,
        54.24,40.9; 32280,52.4,54.4,41; 32340,52.6,54.59,40.9; 32400,52.6,54.66,
        40.9; 32460,52.8,54.78,40.9; 32520,52.8,54.78,41; 32580,53,54.85,41.1;
        32640,53,54.85,41; 32700,53,54.37,41.1; 32760,53,53.82,41.1; 32820,53,
        53.66,41.2; 32880,52.9,53.92,41.3; 32940,52.7,54.41,41.4; 33000,52.7,
        54.82,41.5; 33060,52.7,54.97,41.5; 33120,52.7,55.1,41.5; 33180,52.9,
        55.05,41.5; 33240,52.9,55.05,41.6; 33300,52.9,55.13,41.7; 33360,53,
        55.26,41.7; 33420,53.1,55.36,41.6; 33480,53.2,55.52,41.6; 33540,53.3,
        55.67,41.6; 33600,53.4,55.88,41.7; 33660,53.6,56.05,41.7; 33720,53.6,
        56.31,41.8; 33780,53.6,56.48,42; 33840,53.6,56.66,42; 33900,53.7,56.82,
        42; 33960,53.7,56.88,41.9; 34020,53.7,56.88,41.9; 34080,53.8,56.79,42;
        34140,53.8,56.52,42.1; 34200,54,56.23,42.2; 34260,54,56.03,42.3; 34320,
        54.1,55.97,42.2; 34380,54.2,56.02,42.4; 34440,54.3,56.25,42.6; 34500,
        54.3,56.66,42.6; 34560,54.3,57.25,42.4; 34620,54.3,57.61,42.5; 34680,
        54.3,57.74,42.6; 34740,54.3,57.74,42.8; 34800,54.3,57.37,42.9; 34860,
        54.5,56.99,42.8; 34920,54.8,56.69,42.9; 34980,55,56.56,42.8; 35040,55.1,
        56.56,42.9; 35100,55.4,56.83,42.8; 35160,55.5,57.11,42.8; 35220,55.5,
        57.23,42.6; 35280,55.5,57.39,42.6; 35340,55.5,57.44,42.6; 35400,55.4,
        57.44,42.7; 35460,55.4,57.44,42.7; 35520,55.4,57.39,42.8; 35580,55.4,
        57.39,42.9; 35640,55.4,57.39,42.9; 35700,55.4,57.39,42.9; 35760,55.4,
        57.39,42.9; 35820,55.5,57.39,42.9; 35880,55.5,57.53,42.8; 35940,55.5,
        57.65,42.9; 36000,55.5,57.7,42.9; 36060,55.5,57.75,42.9; 36120,55.6,
        57.75,43.1; 36180,55.7,57.6,43.2; 36240,55.8,57.48,43.2; 36300,55.9,
        57.48,43.3; 36360,56,57.48,43.4; 36420,56.2,57.53,43.5; 36480,56.2,
        57.67,43.5; 36540,56.2,57.74,43.5; 36600,56.2,57.8,43.5; 36660,56.3,
        57.85,43.4; 36720,56.3,57.9,43.4; 36780,56.3,58.02,43.5; 36840,56.3,
        58.02,43.6; 36900,56.4,58.02,43.7; 36960,56.4,58.02,43.7; 37020,56.4,
        58.02,43.8; 37080,56.6,58.02,43.9; 37140,56.7,58.02,43.9; 37200,56.7,
        58.15,43.8; 37260,56.7,58.15,43.7; 37320,56.7,58.21,43.8; 37380,56.7,
        58.21,43.8; 37440,56.8,58.21,43.8; 37500,56.9,58.21,43.8; 37560,56.9,
        58.21,43.8; 37620,56.9,58.21,43.9; 37680,57,58.21,43.9; 37740,57,58.21,
        43.9; 37800,57,58.21,44; 37860,57,58.21,44; 37920,57,58.21,44; 37980,57,
        58.21,44.1; 38040,57,58.15,44.2; 38100,57,58.15,44.2; 38160,57,58.15,
        44.1; 38220,57,58.15,44.2; 38280,57,58.09,44.2; 38340,57,57.97,44.2;
        38400,57,57.91,44.3; 38460,57,57.91,44.3; 38520,57,57.86,44.4; 38580,57,
        57.81,44.5; 38640,57,57.81,44.5; 38700,57,57.75,44.5; 38760,57,57.75,
        44.6; 38820,57,57.75,44.6; 38880,57,57.75,44.7; 38940,57,57.75,44.7;
        39000,56.8,57.75,44.6; 39060,56.7,57.7,44.7; 39120,56.5,57.65,44.8;
        39180,56.5,57.65,44.9; 39240,56.3,57.54,45; 39300,56.3,57.54,45.1;
        39360,56.2,57.54,45.1; 39420,56,57.54,45; 39480,56,57.54,45; 39540,56,
        57.66,45; 39600,55.7,57.93,45.1; 39660,55.6,58.24,45.1; 39720,55.6,
        58.53,45.1; 39780,55.4,58.72,45.2; 39840,55.4,58.72,45.1; 39900,55.4,
        58.39,45.1; 39960,55.7,58.07,45.1; 40020,55.9,57.88,45.2; 40080,56.1,
        57.73,45.3; 40140,56.3,57.73,45.3; 40200,56.5,57.82,45.4; 40260,56.6,
        58.19,45.4; 40320,56.7,58.52,45.3; 40380,57,58.7,45.3; 40440,57,58.77,
        45.4; 40500,57,58.77,45.5; 40560,57,58.77,45.6; 40620,57,58.77,45.6;
        40680,57,58.72,45.9; 40740,57,58.66,46; 40800,57,58.66,45.9; 40860,57,
        58.53,45.9; 40920,57,58.37,45.9; 40980,57,58.32,45.9; 41040,57,58.27,
        45.9; 41100,57,58.27,45.9; 41160,57,58.88,45.9; 41220,57,60.01,45.9;
        41280,57,61.23,45.8; 41340,57.1,62.1,45.9; 41400,57.1,62.48,46; 41460,
        57.4,62.48,45.9; 41520,57.5,62.26,45.9; 41580,57.9,61.66,46; 41640,58.7,
        61.03,46.1; 41700,59.4,60.69,46.1; 41760,60,60.74,46.2; 41820,60.5,
        61.28,46.2; 41880,60.7,61.98,46.1; 41940,60.8,62.6,46.2; 42000,60.8,
        62.78,46.1; 42060,60.8,62.78,46.1; 42120,60.8,62.42,46.1; 42180,60.8,
        61.75,46.1; 42240,60.6,61.39,46.1; 42300,60.5,61.09,46.1; 42360,60.3,
        60.98,46.1; 42420,60,60.77,46.2; 42480,59.8,60.51,46.2; 42540,59.7,
        60.27,46.3; 42600,59.5,60.12,46.4; 42660,59.4,59.97,46.5; 42720,59.4,
        59.83,46.6; 42780,59.4,59.7,46.6; 42840,59.3,59.63,46.7; 42900,59.3,
        59.63,46.8; 42960,59.3,59.63,46.8; 43020,59.3,59.53,46.8; 43080,59.3,
        59.53,47; 43140,59.3,59.53,47.1; 43200,59.3,59.53,47.1; 43260,59.3,
        59.53,47.1; 43320,59.2,59.53,47.2; 43380,59.1,59.53,47.3; 43440,59,59.4,
        47.8; 43500,58.9,59.25,48.2; 43560,58.9,59.25,48.5; 43620,58.8,59.14,
        48.6; 43680,58.7,59.14,48.8; 43740,58.7,59.14,48.6; 43800,58.7,59.2,
        48.4; 43860,58.5,59.35,48.1; 43920,58.4,59.49,48.1; 43980,58.2,59.84,48;
        44040,58.1,60.29,47.8; 44100,57.9,60.87,47.7; 44160,57.7,61.09,47.8;
        44220,57.6,61.14,48.2; 44280,57.4,61.04,48.2; 44340,57.4,60.91,48.2;
        44400,57.5,60.79,48.1; 44460,57.7,60.71,48.1; 44520,57.9,60.71,48.4;
        44580,58.2,60.79,49.2; 44640,58.4,61.1,49.2; 44700,58.4,61.49,49; 44760,
        58.6,62.01,48.9; 44820,58.6,62.48,48.9; 44880,58.7,62.81,48.8; 44940,
        58.7,62.81,48.7; 45000,58.7,62.58,48.7; 45060,58.7,62.11,48.7; 45120,
        58.8,61.65,48.6; 45180,59.1,61.31,48.6; 45240,59.2,61.26,48.8; 45300,
        59.5,61.59,49.1; 45360,59.5,62.32,49.8; 45420,59.6,62.98,50; 45480,59.6,
        63.22,50; 45540,59.7,62.46,50.1; 45600,59.7,61.4,49.6; 45660,59.7,60.56,
        49.3; 45720,59.7,60.09,49.4; 45780,59.5,59.98,49.6; 45840,59.2,59.98,
        49.7; 45900,58.9,59.98,49.9; 45960,58.6,59.98,49.8; 46020,58.2,60.03,
        49.5; 46080,57.9,59.85,49.4; 46140,57.6,59.45,49.4; 46200,57.5,59.01,
        49.4; 46260,57.5,58.82,49.4; 46320,57.5,58.56,50; 46380,57.6,58.39,50.7;
        46440,57.9,58.19,50.8; 46500,58.2,58.07,50.3; 46560,58.6,58.12,50;
        46620,58.8,58.38,49.7; 46680,59,58.38,49.6; 46740,59.1,58.38,49.5;
        46800,59.3,58.73,49.4; 46860,59.3,59.13,49.4; 46920,59.3,59.55,49.4;
        46980,59.3,59.83,49.3; 47040,59.3,59.93,49.2; 47100,59.3,59.93,49.3;
        47160,59.5,59.93,49.2; 47220,59.6,59.93,49.2; 47280,59.6,59.93,49.1;
        47340,59.7,59.93,49.1; 47400,59.7,59.93,49.2; 47460,59.7,59.93,49.6;
        47520,59.7,60,50; 47580,59.7,60.13,49.9; 47640,59.7,60.23,49.7; 47700,
        59.7,60.28,49.5; 47760,59.7,60.33,49.4; 47820,59.7,60.33,49.4; 47880,
        59.7,60.33,49.2; 47940,59.7,60.33,49.4; 48000,59.7,60.33,49.8; 48060,
        59.7,60.33,50.1; 48120,59.7,60.33,50; 48180,59.8,60.33,49.8; 48240,59.8,
        60.38,49.6; 48300,59.8,60.38,49.6; 48360,59.8,60.38,49.7; 48420,59.8,
        60.51,49.7; 48480,59.8,60.82,49.7; 48540,59.8,61.16,49.7; 48600,59.8,
        61.46,49.7; 48660,59.8,61.61,49.7; 48720,59.8,61.61,49.7; 48780,59.8,
        61.54,49.9; 48840,59.8,61.39,50.3; 48900,59.8,61.21,50.5; 48960,59.8,
        60.98,50.3; 49020,59.8,60.86,50.1; 49080,59.8,60.86,50.1; 49140,59.8,
        60.86,50.1; 49200,59.8,60.86,50; 49260,59.8,61.02,49.9; 49320,59.8,
        61.16,49.9; 49380,59.8,61.31,50; 49440,59.8,61.42,50.3; 49500,59.8,
        61.42,50.3; 49560,59.8,61.37,50.1; 49620,59.8,61.31,50.2; 49680,59.8,
        61.19,50.4; 49740,59.8,61.08,50.5; 49800,59.8,61.08,50.6; 49860,59.9,
        61.08,50.6; 49920,59.9,61.36,50.6; 49980,59.9,61.61,50.7; 50040,59.9,
        61.86,51; 50100,60,62,51.2; 50160,60.2,62.07,51.1; 50220,60.3,62.07,
        51.4; 50280,60.4,62.07,51.2; 50340,60.5,62.01,50.9; 50400,60.5,62.01,
        50.7; 50460,60.5,61.96,50.7; 50520,60.4,62.02,51; 50580,60.3,62.13,51.2;
        50640,60,62.31,51; 50700,59.9,62.53,50.8; 50760,60,62.64,50.8; 50820,
        60.1,62.77,50.7; 50880,60.2,62.77,50.7; 50940,60.4,62.77,50.7; 51000,
        60.5,62.72,50.7; 51060,60.6,62.66,50.7; 51120,60.8,62.66,50.7; 51180,
        60.9,62.61,50.8; 51240,61,62.61,51.2; 51300,61.2,62.75,51.5; 51360,61.3,
        63.26,51.3; 51420,61.4,63.81,51.3; 51480,61.5,64.25,51.3; 51540,61.6,
        64.66,51.2; 51600,61.7,65.1,51.3; 51660,61.7,65.41,51.3; 51720,61.7,
        65.41,51.6; 51780,61.6,65.17,51.7; 51840,61.6,64.87,51.6; 51900,61.8,
        64.58,51.4; 51960,62,64.46,51.7; 52020,62.1,64.33,51.6; 52080,62.2,
        64.33,51.2; 52140,62.4,64.33,51.2; 52200,62.3,64.33,51.3; 52260,62.2,
        64.49,51.5; 52320,62,64.63,51.7; 52380,61.9,64.63,52; 52440,61.9,64.5,
        52.2; 52500,61.9,64.35,52.6; 52560,61.9,64.14,52.4; 52620,61.9,64,51.9;
        52680,61.9,63.93,51.8; 52740,61.9,63.88,52; 52800,61.9,63.88,52.1;
        52860,61.9,63.88,52; 52920,61.9,63.88,52; 52980,61.9,63.88,51.9; 53040,
        61.9,63.88,51.9; 53100,61.9,63.88,51.9; 53160,61.9,63.88,52; 53220,61.9,
        63.88,52; 53280,61.9,63.88,52.2; 53340,61.9,63.88,52.4; 53400,61.9,
        63.88,52.4; 53460,61.8,63.95,52.4; 53520,61.7,64.1,52.4; 53580,61.7,
        64.21,52.4; 53640,61.7,64.21,52.3; 53700,61.7,64.21,52.2; 53760,61.7,
        64.21,52.1; 53820,61.7,64.21,52.1; 53880,61.7,64.21,52.1; 53940,61.7,
        64.21,52.2; 54000,61.8,64.21,52.2; 54060,61.8,64.21,52.5; 54120,61.8,
        64.07,52.6; 54180,61.8,63.9,52.8; 54240,61.7,63.68,52.6; 54300,61.7,
        63.54,52.4; 54360,61.7,63.35,52.4; 54420,61.6,63.29,52.3; 54480,61.6,
        63.29,52.3; 54540,61.4,63.67,52.4; 54600,61.3,64.21,52.6; 54660,61.2,
        64.87,52.5; 54720,61.2,65.57,52.8; 54780,61.2,66.15,53.2; 54840,61.2,
        66.56,53.2; 54900,61.1,66.56,53.2; 54960,61.3,66.22,53.3; 55020,61.6,
        65.58,53.4; 55080,62,64.88,53.1; 55140,62.4,64.39,53.1; 55200,62.8,
        64.26,53.2; 55260,63.2,64.26,53.4; 55320,63.5,64.71,53.5; 55380,63.5,
        65.31,53.6; 55440,63.4,65.96,53.6; 55500,63.1,66.52,53.5; 55560,62.9,
        66.87,53.5; 55620,62.7,66.87,53.4; 55680,62.5,66.82,53.1; 55740,62.3,
        66.39,53.1; 55800,62.3,65.88,53; 55860,62.4,65.38,52.9; 55920,62.7,
        64.99,52.8; 55980,62.9,64.87,53.1; 56040,63.1,64.81,53.4; 56100,63.1,
        64.93,53.3; 56160,63.2,65.25,53.2; 56220,63.1,65.5,52.8; 56280,63,65.61,
        52.7; 56340,62.9,65.75,52.7; 56400,62.8,65.75,52.8; 56460,62.8,65.47,
        52.9; 56520,62.7,65.16,53; 56580,62.7,64.79,53.1; 56640,62.6,64.47,53;
        56700,62.6,64.19,52.9; 56760,62.5,64.06,53; 56820,62.4,63.92,53.4;
        56880,62.4,63.92,53.9; 56940,62.4,63.97,53.9; 57000,62.4,64.22,53.6;
        57060,62.3,64.51,53.2; 57120,62.2,64.87,52.9; 57180,62.1,65.27,52.9;
        57240,62,65.67,53.4; 57300,62,65.92,53.8; 57360,61.9,65.92,53.8; 57420,
        61.9,65.8,53.9; 57480,61.9,65.44,53.6; 57540,61.9,65.04,53.3; 57600,62,
        64.69,53.6; 57660,62.1,64.49,53.7; 57720,62.3,64.42,53.4; 57780,62.5,
        64.63,53.2; 57840,62.3,65.04,53.2; 57900,62.3,65.47,53.3; 57960,62.4,
        65.82,53.3; 58020,62.7,65.92,53.3; 58080,62.8,66.03,53.1; 58140,62.8,
        66.03,53.1; 58200,62.8,66.03,53.1; 58260,62.9,66.16,53.5; 58320,62.9,
        66.22,53.8; 58380,62.9,66.33,54.1; 58440,63.1,66.33,54; 58500,63.1,
        66.18,53.9; 58560,63.1,65.88,54.1; 58620,63.2,65.74,54; 58680,63.3,
        65.68,53.8; 58740,63.3,65.68,53.4; 58800,63.3,65.83,53.2; 58860,63.3,
        65.96,53.3; 58920,63.3,65.96,53.6; 58980,63.3,66.02,53.3; 59040,63.3,
        66.02,53; 59100,63.3,66.02,53; 59160,63.3,66.02,53.2; 59220,63.1,66.02,
        53; 59280,63.1,65.96,53.1; 59340,63.1,65.82,53.4; 59400,63.1,65.7,53.8;
        59460,63.1,65.7,53.9; 59520,63.2,65.7,53.9; 59580,63.2,65.7,53.7; 59640,
        63.2,65.7,53.5; 59700,63.2,65.7,53.6; 59760,63.2,65.86,53.9; 59820,63.2,
        66.2,53.8; 59880,63,66.47,53.6; 59940,63,66.71,53.5; 60000,63,66.82,
        53.6; 60060,63,66.82,54.1; 60120,63,66.66,54.4; 60180,63.1,66.32,54.3;
        60240,63.1,66.09,54.2; 60300,63.4,65.88,54.1; 60360,63.5,65.75,54;
        60420,63.6,65.68,53.8; 60480,63.6,65.63,53.6; 60540,63.6,65.49,53.5;
        60600,63.5,65.37,53.3; 60660,63.3,65.29,53.2; 60720,63.1,65.17,53;
        60780,63,65.04,53; 60840,62.8,64.87,53.1; 60900,62.8,64.76,53; 60960,
        62.7,64.76,53; 61020,62.6,64.76,53; 61080,62.5,64.76,52.9; 61140,62.4,
        64.94,52.9; 61200,62.4,65.15,52.9; 61260,62.3,65.43,53; 61320,62.3,
        65.79,53; 61380,62.2,66.22,53.2; 61440,62,66.61,53.6; 61500,62,66.73,
        53.8; 61560,62,66.78,53.8; 61620,62,66.49,53.4; 61680,62.3,66.06,53.3;
        61740,62.6,65.68,53.1; 61800,62.8,65.49,52.9; 61860,62.9,65.43,52.9;
        61920,62.9,65.5,53.1; 61980,63,65.74,53.2; 62040,63,65.87,53.1; 62100,
        62.9,65.94,53.1; 62160,62.8,65.94,53.2; 62220,62.5,65.66,53.3; 62280,
        62.5,65.22,53.3; 62340,62.3,64.73,53.2; 62400,62.3,64.28,53.2; 62460,
        62.2,63.91,53.4; 62520,62.1,63.63,53.6; 62580,62.1,63.53,53.6; 62640,
        61.9,63.53,53.5; 62700,61.6,63.82,53.6; 62760,61.6,64.22,53.5; 62820,
        61.5,64.78,53.3; 62880,61.4,65.33,53.7; 62940,61.2,65.57,54.3; 63000,
        61.1,65.63,54.1; 63060,61.1,65.38,54; 63120,61.1,65.08,53.7; 63180,61.1,
        64.81,53.6; 63240,61.1,64.58,53.9; 63300,61.3,64.43,54.1; 63360,61.6,
        64.43,53.9; 63420,61.8,64.55,53.7; 63480,61.9,64.83,53.6; 63540,62.1,65,
        53.9; 63600,62.1,65.28,54.1; 63660,62.2,65.4,54.2; 63720,62.2,65.55,
        54.1; 63780,62.2,65.65,54; 63840,62.2,65.65,54; 63900,62.3,65.65,53.9;
        63960,62.4,65.65,53.7; 64020,62.4,65.65,53.7; 64080,62.4,65.65,53.7;
        64140,62.5,65.82,53.6; 64200,62.5,66,53.6; 64260,62.6,66.23,53.6; 64320,
        62.6,66.4,53.7; 64380,62.7,66.6,53.9; 64440,62.6,66.77,54; 64500,62.6,
        66.77,53.8; 64560,62.5,66.77,53.9; 64620,62.5,66.56,53.9; 64680,62.5,
        66.19,54.1; 64740,62.5,65.78,54.1; 64800,62.6,65.42,54.2; 64860,62.8,
        65.3,54.3; 64920,62.9,65.16,54.4; 64980,63,65.16,54.4; 65040,63,65.32,
        54.1; 65100,63,65.62,53.8; 65160,62.9,66.04,53.9; 65220,62.8,66.74,54.5;
        65280,62.7,67.71,54.4; 65340,62.4,68.68,54.4; 65400,62.3,69.37,54.7;
        65460,62.2,70.42,54.5; 65520,62.2,72.07,54.4; 65580,62.5,72.6,54.6;
        65640,63.2,71.84,54.3; 65700,64,70.03,54.1; 65760,64.9,68.66,53.9;
        65820,65.5,68.39,54; 65880,66,68.9,54.3; 65940,66.2,69.65,54.4; 66000,
        66.1,70.2,54.2; 66060,65.9,70.2,54; 66120,65.6,69.64,53.7; 66180,65.6,
        68.7,53.6; 66240,65.3,67.65,53.5; 66300,65.3,67.1,53.5; 66360,65.4,
        66.98,53.5; 66420,65.1,66.93,53.5; 66480,65,66.85,53.9; 66540,64.8,66.6,
        54.2; 66600,64.8,66.31,54.1; 66660,64.8,66.03,54.1; 66720,64.8,65.87,
        54.6; 66780,64.8,65.74,54.5; 66840,64.8,65.68,54.3; 66900,64.7,65.63,54;
        66960,64.6,65.63,53.6; 67020,64.5,65.48,53.5; 67080,64.2,65.32,53.5;
        67140,64.1,65.14,53.6; 67200,64.1,64.99,54; 67260,64.1,64.93,54.3;
        67320,64.1,64.93,54.5; 67380,64.1,64.93,54.2; 67440,64.1,65.05,54.3;
        67500,64,65.11,54; 67560,63.9,65.11,53.8; 67620,63.7,64.91,54; 67680,
        63.6,64.53,54.3; 67740,63.6,64.09,53.9; 67800,63.5,63.7,53.6; 67860,
        63.1,63.45,53.9; 67920,62.8,63.26,54.1; 67980,62.4,63.14,54.2; 68040,
        62.1,63.08,54; 68100,61.7,62.95,54.2; 68160,61.5,62.88,54.6; 68220,61.3,
        62.74,54.7; 68280,61.2,62.57,54.7; 68340,61.2,62.37,54.6; 68400,61.3,
        62.26,54.4; 68460,61.4,62.2,54.3; 68520,61.7,62.75,54.2; 68580,61.9,
        63.75,54.2; 68640,62.1,64.56,54.3; 68700,62.2,65.21,54.7; 68760,62.5,
        65.95,54.7; 68820,62.6,66.93,54.3; 68880,62.9,67.96,53.8; 68940,63,
        68.78,53.5; 69000,63.2,69.08,53.4; 69060,63.5,68.85,53.3; 69120,63.8,
        68.13,53.6; 69180,64.2,67.21,53.6; 69240,64.6,66.33,53.9; 69300,65.1,
        65.7,53.9; 69360,65.2,65.36,53.9; 69420,65.3,65.24,53.9; 69480,65,65.24,
        54; 69540,64.4,65.39,54.1; 69600,63.9,65.49,54.1; 69660,63.5,65.49,54.1;
        69720,63.1,65.49,54; 69780,62.7,65.54,54.2; 69840,62.5,65.61,54.2;
        69900,62.5,65.61,54; 69960,62.6,65.24,53.8; 70020,62.8,64.69,53.6;
        70080,63.1,64.08,53.7; 70140,63.2,63.6,53.9; 70200,63.2,63.38,54; 70260,
        63.2,63.32,54.8; 70320,63,63.88,54.8; 70380,62.7,64.85,54.6; 70440,62.3,
        65.98,55; 70500,61.9,67.01,55.4; 70560,61.5,67.84,55.7; 70620,61.3,
        68.56,55.3; 70680,61.2,68.78,54.6; 70740,61.2,68.43,54.2; 70800,61.8,
        67.52,54; 70860,62.6,66.62,54.2; 70920,63.6,66.16,54; 70980,64.5,66.21,
        53.9; 71040,65.1,66.76,53.9; 71100,65.4,67.25,54.2; 71160,65.4,67.36,54;
        71220,65.1,66.95,54.1; 71280,64.8,66.34,54.2; 71340,64.4,65.67,54.4;
        71400,64,65.06,54.5; 71460,63.6,64.52,54.4; 71520,63,64.08,54.3; 71580,
        62.6,63.76,54.3; 71640,62.2,63.65,54.5; 71700,61.9,63.71,54.5; 71760,
        61.6,64.3,54.5; 71820,61.4,65.48,54.7; 71880,61.3,67.24,54.7; 71940,
        61.3,68.67,54.5; 72000,61.3,68.92,54.5; 72060,61.6,68.24,54.6; 72120,
        62.3,67.15,54.4; 72180,63.1,66.12,54.3; 72240,64,65.64,54.2; 72300,64.9,
        65.93,54.1; 72360,65.3,66.77,54.1; 72420,65.5,67.77,54.1; 72480,65.4,
        68.46,54.1; 72540,64.8,68.58,54.1; 72600,64.5,68.41,54.1; 72660,64.3,
        67.87,54.1; 72720,64.2,67.18,54.1; 72780,64.2,66.6,54; 72840,64.2,66.24,
        53.9; 72900,64.2,66.19,53.8; 72960,64.2,66.19,53.7; 73020,64.1,66.14,
        53.7; 73080,64.1,66.14,53.7; 73140,64.1,66.14,53.8; 73200,64.1,66.14,
        53.8; 73260,64.1,66.08,53.3; 73320,63.9,66.08,52.8; 73380,63.9,65.96,
        52.3; 73440,63.8,65.81,51.9; 73500,63.7,65.68,51.5; 73560,63.7,65.63,
        51.9; 73620,63.6,65.53,52.3; 73680,63.5,65.38,52.3; 73740,63.5,65.26,
        52.2; 73800,63.5,65.26,52; 73860,63.3,65.21,52; 73920,63.3,65.15,52.2;
        73980,63.3,65.15,52.3; 74040,63.2,65.04,52.5; 74100,63.2,64.97,52.5;
        74160,63.2,64.91,52.4; 74220,63.2,64.8,52.3; 74280,63.2,64.8,52.2;
        74340,63.1,64.8,52.1; 74400,63.1,64.8,52.1; 74460,63.1,64.8,52; 74520,
        63.1,64.75,52; 74580,63.1,64.7,51.9; 74640,63.1,64.7,51.8; 74700,63,
        64.65,51.8; 74760,63,64.54,51.7; 74820,63,64.54,51.5; 74880,63,64.42,
        51.3; 74940,62.9,64.42,51.3; 75000,62.8,64.36,51.3; 75060,62.8,64.36,
        51.1; 75120,62.8,64.36,50.9; 75180,62.8,64.36,50.8; 75240,62.7,64.31,
        50.9; 75300,62.6,64.26,51.3; 75360,62.5,64.21,51.6; 75420,62.5,64.09,
        51.8; 75480,62.5,64.09,51.5; 75540,62.5,63.99,51.4; 75600,62.4,63.99,
        51.5; 75660,62.4,63.93,51.5; 75720,62.4,63.93,51.3; 75780,62.4,63.93,51;
        75840,62.4,63.93,50.8; 75900,62.4,63.93,50.9; 75960,62.4,63.87,51;
        76020,62.4,63.76,51.1; 76080,62.3,63.71,51.2; 76140,62.3,63.57,50.9;
        76200,62.2,63.57,50.7; 76260,62.2,63.46,50.4; 76320,62.2,63.46,50.1;
        76380,62.1,63.46,50.1; 76440,62.1,63.46,50; 76500,62,63.33,50.2; 76560,
        62,63.21,50.3; 76620,61.9,63.1,50.2; 76680,61.8,63.1,50.4; 76740,61.8,
        62.98,50.5; 76800,61.7,62.83,50.7; 76860,61.6,62.69,50.7; 76920,61.6,
        62.62,50.8; 76980,61.6,62.56,51; 77040,61.5,62.56,51; 77100,61.3,62.56,
        51; 77160,61.3,62.56,51; 77220,61.3,62.56,51.1; 77280,61.1,62.56,51;
        77340,61,62.56,50.9; 77400,61,62.56,50.9; 77460,61,62.68,50.8; 77520,
        60.8,62.8,50.7; 77580,60.8,62.92,50.6; 77640,60.7,62.92,50.4; 77700,
        60.5,63.04,50; 77760,60.4,63.18,49.6; 77820,60.4,63.3,49.4; 77880,60.4,
        63.3,49.3; 77940,60.3,63.45,49.3; 78000,60.3,63.3,49.5; 78060,60.3,
        63.16,49.8; 78120,60.4,63.09,50.1; 78180,60.4,63.04,50.2; 78240,60.5,
        63.04,50.2; 78300,60.5,63.17,50.1; 78360,60.5,63.43,50; 78420,60.5,
        63.62,50.1; 78480,60.5,63.7,50.1; 78540,60.5,63.57,50; 78600,60.5,63.39,
        49.9; 78660,60.5,62.99,49.6; 78720,60.5,62.69,49.4; 78780,60.5,62.45,
        49.5; 78840,60.5,62.28,49.6; 78900,60.4,62.22,49.8; 78960,60.4,62.16,
        49.8; 79020,60.4,62.05,49.7; 79080,60.2,61.92,49.6; 79140,60.1,61.79,
        49.7; 79200,59.9,61.69,49.7; 79260,59.8,61.62,49.7; 79320,59.7,61.51,
        49.7; 79380,59.6,61.51,49.7; 79440,59.4,61.51,49.7; 79500,59.3,61.77,
        49.6; 79560,59.2,62.2,49.4; 79620,59.2,62.47,49.4; 79680,59.1,62.47,
        49.4; 79740,59,62.28,49.4; 79800,59,61.97,49.5; 79860,58.9,61.68,49.4;
        79920,59.1,61.43,49.4; 79980,59.3,61.27,49.4; 80040,59.4,61.07,49.4;
        80100,59.6,60.93,49.4; 80160,59.6,60.93,49.4; 80220,59.8,61.08,49.4;
        80280,59.8,61.24,49.4; 80340,59.8,61.39,49.3; 80400,59.8,61.45,49.3;
        80460,59.8,61.45,49.3; 80520,59.8,61.45,49.3; 80580,59.6,61.38,49.3;
        80640,59.5,61.32,49.4; 80700,59.5,61.32,49.5; 80760,59.5,61.32,49.5;
        80820,59.5,61.32,49.4; 80880,59.5,61.32,49.5; 80940,59.5,61.69,49.5;
        81000,59.5,62.94,49.6; 81060,59.5,64.61,49.4; 81120,59.5,66,49.3; 81180,
        59.5,66.93,49.2; 81240,59.7,67.24,49.2; 81300,59.7,67.17,49.2; 81360,
        60.1,66.62,49.2; 81420,60.7,65.69,49.3; 81480,61.6,64.85,49.3; 81540,
        62.4,64.71,49.3; 81600,62.8,65.08,49.3; 81660,63.1,65.73,49.1; 81720,63,
        66.34,48.9; 81780,62.9,66.44,48.7; 81840,62.7,66.14,48.5; 81900,62.6,
        65.32,48.5; 81960,62.6,64.42,48.7; 82020,62.5,63.8,49; 82080,62.3,63.57,
        49.2; 82140,62.1,63.45,49.1; 82200,61.9,63.26,49.1; 82260,61.7,62.93,
        49.2; 82320,61.6,62.65,49.1; 82380,61.5,62.4,49; 82440,61.3,62.27,49.1;
        82500,61.2,62.1,49.2; 82560,61,61.87,49.3; 82620,61,61.71,49.2; 82680,
        60.9,61.56,49.1; 82740,60.8,61.41,48.9; 82800,60.7,61.35,48.7; 82860,
        60.6,61.28,48.6; 82920,60.5,61.15,48.5; 82980,60.4,60.83,48.3; 83040,
        60.2,60.51,48.2; 83100,59.9,60.15,48.2; 83160,59.7,59.82,48.1; 83220,
        59.3,59.52,48.2; 83280,58.9,59.23,48.3; 83340,58.5,58.96,48.3; 83400,
        58.1,58.73,48.2; 83460,57.8,58.67,48.3; 83520,57.5,58.67,48.4; 83580,
        57.3,58.83,48.5; 83640,57.3,58.97,48.7; 83700,57.2,59.41,48.8; 83760,
        57.3,60.07,48.9; 83820,57.6,60.75,48.8; 83880,58,61.36,48.6; 83940,58.5,
        61.9,48.6; 84000,58.8,62.4,48.3; 84060,59.3,62.86,48.3; 84120,59.6,
        63.24,48.2; 84180,59.8,63.39,48.1; 84240,59.9,63.5,48.1; 84300,60,63.36,
        48.1; 84360,60.1,63.15,48.1; 84420,60.3,62.89,48; 84480,60.3,62.77,47.8;
        84540,60.4,62.6,47.7; 84600,60.4,62.47,47.7; 84660,60.4,62.34,47.7;
        84720,60.4,62.21,47.7; 84780,60.4,62.15,47.6; 84840,60.3,62.08,47.5;
        84900,60.3,61.95,47.4; 84960,60.3,61.83,47.3; 85020,60.3,61.78,47.3;
        85080,60.3,61.78,47.3; 85140,60.3,61.78,47.2; 85200,60.3,61.78,47.2;
        85260,60.3,61.78,47.3; 85320,60.3,61.67,47.3; 85380,60.3,61.61,47.3;
        85440,60.1,61.48,47.2; 85500,60.1,61.36,47.2; 85560,60.1,61.31,47.1;
        85620,60.1,61.25,47.1; 85680,60.1,61.25,47.2; 85740,60,61.19,47.2;
        85800,60,61.14,47.2; 85860,60,61.09,47.2; 85920,60,61.09,47.2; 85980,60,
        61.09,47.2; 86040,60,61.09,47.3; 86100,60,61.09,47.4; 86160,60,61.14,
        47.5; 86220,60,61.14,47.5; 86280,60,61.14,47.4; 86340,60,61.08,47.2;
        86400,60,60.69,47.1])
    "04-07-24 data of [CTWS AVG, HTWS AVG, OA Wetbulb Temp] in deg F."
                                                       annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-63,75})));
  Modelica.Blocks.Sources.CombiTimeTable data_2_min(table=[0,97.24,99.2,9618.1,
        4303.4; 120,97.42,99.2,9618.1,4323.3; 240,97.83,99.2,9618.1,4344.2; 360,
        97.99,99.2,9618.1,4337.2; 480,97.99,99.2,9618.1,4318.8; 600,97.66,99.2,
        9618.1,4287.7; 720,97.66,99.2,9618.1,4287.7; 840,97.66,99.2,9618.1,
        4270.7; 960,97.66,99.2,9852.3,4281.4; 1080,97.66,99.2,9982.6,4280.9;
        1200,97.82,99.2,10321.8,4299.4; 1320,97.82,99.2,10557.4,4299.4; 1440,
        97.82,99.2,10915.9,4324.2; 1560,97.82,99.2,10915.9,4304; 1680,97.67,
        99.2,11152.6,4285.5; 1800,97.67,99.2,11034.7,4269.2; 1920,97.67,99.2,
        11034.7,4298.7; 2040,97.67,99.2,11034.7,4298.7; 2160,97.67,99.2,11136.6,
        4267.5; 2280,97.51,99.2,11027,4267.5; 2400,97.19,99.2,11133.1,4267.5;
        2520,97.19,99.2,11133.1,4250.4; 2640,97.19,99.2,11133.1,4250.4; 2760,
        97.19,99.2,11133.1,4250.4; 2880,97.19,99.2,11133.1,4195.8; 3000,97.01,
        99.2,11133.1,4184.3; 3120,96.5,99.2,11133.1,4116.8; 3240,96.14,99.2,
        10915.9,4034.5; 3360,95.77,99.2,11046.5,4015.1; 3480,95.18,99.2,11046.5,
        3998.9; 3600,95.18,99.2,11046.5,4035.8; 3720,95.55,99.2,11046.5,3996.9;
        3840,95.89,99.2,11046.5,4066.7; 3960,95.08,99.2,11046.5,4179.2; 4080,
        96.18,99.2,10935,4194.4; 4200,97.38,99.2,10939.1,4194.4; 4320,97.53,
        99.2,11043.9,4130.9; 4440,96.9,99.2,10869.5,4006.5; 4560,96.12,99.2,
        10966.1,3989.7; 4680,95.75,99.2,10966.1,4016.9; 4800,95.75,99.2,10966.5,
        4038; 4920,96.51,99.2,10966.5,4038; 5040,96.51,98.1,12991.7,4046.6;
        5160,96.19,99.4,13859,3981.3; 5280,95.45,99.4,13859,3881.5; 5400,94.65,
        99.4,13859,3821; 5520,94.65,99.4,13543.1,3684.4; 5640,94.27,99.4,12763,
        3530.7; 5760,93.57,99.2,11721.9,3457.4; 5880,92.23,96.5,10048.4,3457.5;
        6000,91.77,90.4,7861.1,3500.1; 6120,91.43,82.4,7070.9,3466.9; 6240,
        91.43,74.9,7070.9,3299.8; 6360,91.85,73,7070.9,3100.7; 6480,91.42,74.9,
        7070.9,3026; 6600,89.67,76.2,7070.9,3011.1; 6720,88.53,76.5,7070.9,
        2924.9; 6840,88.16,75.8,7070.9,2946; 6960,87.83,73.9,7070.9,3025; 7080,
        86.94,72.7,7070.9,3025.9; 7200,85.16,72,7070.9,2937.4; 7320,80.87,71.7,
        7070.9,2940.6; 7440,77.33,71.7,6650.1,2985.1; 7560,75.74,70.3,6650.1,
        3013.4; 7680,74.82,68.8,6650.1,3028.2; 7800,74,66.3,6399,3007.5; 7920,
        73.14,64.2,6298,2997.5; 8040,72.41,62.5,6298,3052.9; 8160,72.09,61,
        6196.5,3041.9; 8280,71.78,60.1,6196.5,2984.1; 8400,71.46,59.2,6196.5,
        2952.3; 8520,71.46,58.3,6196.5,2983.9; 8640,71.46,57.7,5727.7,3038;
        8760,71.46,56.8,5727.7,3012.4; 8880,71.46,56.4,5727.7,3006.5; 9000,
        71.46,56.5,5727.7,3006; 9120,71.46,56.9,5727.7,2973.2; 9240,71.46,57.6,
        5727.7,3062; 9360,71.28,57.9,5727.7,3012.8; 9480,71.28,58.2,5727.7,
        2997.2; 9600,71.28,58.1,5727.7,2974; 9720,71.47,58.3,5727.7,2978.4;
        9840,71.62,58.1,5727.7,3019.6; 9960,71.62,58.1,5625.2,3015.5; 10080,
        71.62,57.8,5625.2,2959.3; 10200,71.94,58.3,5625.2,2967.4; 10320,71.94,
        58.3,5523.7,3003.3; 10440,71.94,58.7,5089.9,3025.5; 10560,71.94,58.7,
        5067.7,3028.4; 10680,71.94,58.6,5273.7,2991.8; 10800,71.94,58.7,5273.7,
        2993.3; 10920,71.94,59.7,5273.7,3084.5; 11040,71.94,60.9,4869.2,3056.8;
        11160,71.94,61.3,4757.6,3033.3; 11280,71.59,61.3,4757.6,2938.7; 11400,
        71.59,60.8,4757.6,2922.9; 11520,71.93,60.6,4757.6,3067.8; 11640,71.93,
        61.1,4757.6,3059.1; 11760,71.93,61.3,4653.2,3018.4; 11880,72.26,62.1,
        4653.2,2926.2; 12000,71.94,62.5,4653.2,2940.3; 12120,71.94,62.5,4653.2,
        3089.3; 12240,72.26,62.5,4653.2,3095.2; 12360,72.57,62.6,4653.2,2904;
        12480,72.57,63,4653.2,2958.7; 12600,72.57,63.2,4653.2,3031.4; 12720,
        72.57,63.5,4653.2,3098.5; 12840,72.72,63.5,4547.3,2917.9; 12960,72.72,
        63,4547.3,2928.5; 13080,72.72,63.1,4437.2,3071.4; 13200,72.72,63.1,
        4200.2,3089.6; 13320,73.08,63.2,4100.9,3004.1; 13440,73.23,63.5,4100.9,
        2952.6; 13560,73.07,63.8,4100.9,2927.3; 13680,72.73,64.9,4100.9,3081.1;
        13800,72.73,66.5,3636,3088.4; 13920,73.06,67.7,3636,2932.7; 14040,73.38,
        68.6,3636,2957.9; 14160,73.38,68.6,3636,3115; 14280,73.38,68.9,3636,
        2913.9; 14400,73.74,68.9,4143.8,3026.1; 14520,74.57,69.8,4563.4,3039.4;
        14640,75,73.5,4563.4,3018.3; 14760,76.46,76,4460.1,3021.6; 14880,76.29,
        77,4460.1,2928.5; 15000,75.89,77.2,4357.9,3001.9; 15120,75.89,77.2,
        4357.9,3024.3; 15240,75.89,77.2,4357.9,3024.3; 15360,76.42,77.2,4357.9,
        3065.7; 15480,76.21,77.2,4357.9,2988.9; 15600,75.63,77.5,4357.9,2972.5;
        15720,75.63,77.5,4357.9,3016.1; 15840,75.63,77.8,4357.9,3018.7; 15960,
        75.79,77.2,4357.9,3064; 16080,75.43,77,4357.9,3007.3; 16200,74.5,76.9,
        4357.9,2893.6; 16320,74.19,76.2,4357.9,2980.3; 16440,74.19,76.4,4251,
        2996.5; 16560,74.19,74.9,3907.1,3085; 16680,74.19,71.8,3700.8,2985.3;
        16800,74.19,68.4,3591.1,2907.5; 16920,73.85,65.8,3591.1,2978.6; 17040,
        73.85,65.6,3591.1,3049.9; 17160,73.85,66.4,3591.1,3135.9; 17280,73.85,
        67.3,3591.1,3000.2; 17400,73.85,68.5,4152.3,2927.1; 17520,73.85,69.9,
        4376.4,2994.4; 17640,73.85,72,4271.4,3074.4; 17760,74.21,72.9,4164.2,
        2983.6; 17880,74.21,72.5,4055.1,2901.5; 18000,74.21,72,4055.1,2980.5;
        18120,74.21,71,4055.1,3070.2; 18240,74.21,70.7,4172.5,3023.1; 18360,
        74.21,70.6,4655.3,2986.4; 18480,74.21,71.5,4873.9,2948.1; 18600,73.87,
        74.5,4873.9,2948.1; 18720,73.87,76.3,4873.9,3035.3; 18840,74.2,75.8,
        4482.6,3055.9; 18960,74.36,72.9,4275.9,2994.6; 19080,74.36,69.5,4171.4,
        2933.5; 19200,74.36,67.8,4274.3,2972.5; 19320,74.2,68.1,4274.3,3076.4;
        19440,73.88,69.7,4274.3,3020; 19560,73.88,72.2,4274.3,2863.1; 19680,
        73.88,72.9,4274.3,2952.5; 19800,73.73,73.2,4274.3,3100.4; 19920,73.73,
        73.1,4274.3,3051.3; 20040,73.92,72.2,4274.3,2913; 20160,73.76,72,4274.3,
        3379.9; 20280,73.37,71.3,4274.3,3858.8; 20400,74.42,71.2,4373.4,4152.4;
        20520,83.65,70.9,4918.7,4245.2; 20640,94.64,74.4,5856.1,4223.1; 20760,
        96.29,87.2,7144.6,4206.9; 20880,96.29,99.2,8084.1,4312.3; 21000,96.47,
        99.6,8250.4,3889.6; 21120,96.84,99.6,8250.4,2865.5; 21240,96.82,96.8,
        8870.8,3185.3; 21360,90.91,99.6,9071.3,3262.1; 21480,83.23,97.4,10481.1,
        3890.9; 21600,77.31,97.8,12750.9,4230.7; 21720,84.59,99.7,12993.2,
        4332.5; 21840,94.62,99.5,12703,4348.7; 21960,96.73,98.9,12534.6,4157.7;
        22080,96.73,98.9,11719.5,4034.2; 22200,96.41,99.3,10332.9,3981.8; 22320,
        96.41,98.7,8630.6,3958.8; 22440,96.75,95.6,6820.6,3958.8; 22560,97.47,
        88.3,6602,3963.1; 22680,97.78,81.9,6602,3948.3; 22800,97.78,80.4,6602,
        3981.3; 22920,97.78,82.8,6602,4029.6; 23040,97.78,87.5,6352.7,4029.6;
        23160,97.78,91.4,6139,4061.6; 23280,97.78,93.8,6139,4044.5; 23400,97.78,
        94.4,6447.9,4056; 23520,97.78,94.1,7311.3,4073.9; 23640,97.78,96.5,
        7953.2,4129.1; 23760,97.78,98.2,7953.2,4185.5; 23880,97.78,99.1,7732.1,
        4204.6; 24000,97.78,99.1,6553.8,4145.1; 24120,97.78,98.2,6701,4064.3;
        24240,97.45,96.8,7437.4,3986.9; 24360,96.88,96.9,8214.9,3986.9; 24480,
        96.73,98.3,8214.9,4089.9; 24600,97.12,99,7872.9,4163.9; 24720,97.12,
        99.2,7581.3,4163.9; 24840,97.72,99,7581.3,4069.6; 24960,97.72,98.7,
        7830.4,3996.7; 25080,96.91,98.5,8182.4,3996.7; 25200,96.52,98.6,8391.1,
        4035.5; 25320,96.72,99,8391.1,4069.3; 25440,97.28,99.2,8391.1,4094.1;
        25560,97.28,99.2,8391.1,4056.8; 25680,97.11,99.1,8391.1,3983.9; 25800,
        96.29,99.1,8391.1,3866.1; 25920,95.94,99.1,8391.1,3847.9; 26040,95.55,
        98.8,7976.8,3878.5; 26160,95.55,98.5,7469.1,3894.6; 26280,95.89,97,
        7234.4,3912.4; 26400,96.04,94.1,7131,2835.2; 26520,96.04,91.7,7131,
        2922.8; 26640,94.68,90.6,5945.3,3186.9; 26760,88.96,87.1,5118,3116.2;
        26880,81.49,80.6,5287.7,2814.8; 27000,75.46,76.4,5287.7,3012.3; 27120,
        74.44,75.2,5287.7,3104.1; 27240,75.18,73.9,4897.7,3024.8; 27360,74.7,
        71.8,4770.4,2911.3; 27480,72.86,68.5,4770.4,2952.7; 27600,72.54,66.3,
        4770.4,3034.1; 27720,72.54,64.2,4770.4,3048.2; 27840,72.92,62.7,4884.9,
        3014.6; 27960,72.92,62,4884.9,3019.1; 28080,71.97,61.7,4884.9,3332.7;
        28200,71.97,61.7,4764.1,3450.4; 28320,72.37,62,4650.3,2984.6; 28440,
        76.85,62.8,4650.3,3077.1; 28560,84.86,63,4650.3,3058.5; 28680,82.6,63,
        4650.3,3432.9; 28800,73.51,65.4,4650.3,3813.6; 28920,74.27,71.9,4650.3,
        4027.8; 29040,86.82,78,4941.7,4096.7; 29160,95.33,81.2,5845.7,4123.7;
        29280,96.6,86.7,7352.1,4140.2; 29400,96.76,97.6,8427.3,4180.5; 29520,
        96.76,99.7,8993.7,4286.5; 29640,97.11,99.7,8993.7,4339.9; 29760,97.65,
        97.2,9924.4,4287.6; 29880,97.65,97.7,12841,4218.8; 30000,97.49,98,
        13882.2,4140.3; 30120,97.13,99.8,13975.9,4165.6; 30240,96.98,99.8,
        13858.2,4256.6; 30360,97.64,99.8,13858.2,4293.1; 30480,97.96,99.8,
        13858.2,4277.2; 30600,98.28,99.8,13858.2,4277.2; 30720,97.92,99.8,
        13978.3,4189.4; 30840,97.58,99.8,13869,4074.7; 30960,97.21,99.8,13406,
        4039.6; 31080,97.21,99.8,13078.6,4023.8; 31200,97.21,99.8,12136.6,
        4023.8; 31320,97.21,99.8,11178.2,4023.8; 31440,97.36,99.6,9983.2,4067;
        31560,97.67,99.4,8693.2,3971.7; 31680,97.67,98.2,7839.3,3849.7; 31800,
        96.97,96,7219.9,3886; 31920,94.62,93.3,7103.8,4051.1; 32040,95.81,92.3,
        6830.6,4114.3; 32160,97.72,92.6,6710,4114.6; 32280,97.87,93.1,6710,
        4070.2; 32400,97.28,93.7,6710,4032.7; 32520,96.91,95.4,6710,3581.6;
        32640,96.6,96.5,6710,2909.5; 32760,96.6,96.3,6710,3680.4; 32880,91.48,
        94.3,6710,4121.5; 33000,84.62,90.8,6244.9,4218; 33120,91.53,89.8,6244.9,
        4083.3; 33240,95.63,89.7,6244.9,3989; 33360,95.63,89.7,6140.3,4006.8;
        33480,95.99,90.5,6140.3,4086.1; 33600,96.79,92.2,6246.9,4141.4; 33720,
        97.17,94.8,6246.9,4204.6; 33840,97.17,95.9,6246.9,4237.7; 33960,97.17,
        96.8,6615.2,4249.2; 34080,96.71,97.3,7104.1,4249.2; 34200,96.56,98.4,
        7423.8,4267.6; 34320,97.09,98.9,7313.4,4363.9; 34440,97.55,99.1,6421.3,
        4366.9; 34560,97.71,99.1,6893.1,4366.9; 34680,97.71,99.1,7413,4340.6;
        34800,97.38,99.1,8146.9,4340.6; 34920,97.21,99.1,8402.6,4363.7; 35040,
        97.21,99.1,8291.1,4410.4; 35160,97.55,99.1,8291.1,4425.8; 35280,97.85,
        99.1,8291.1,4395.4; 35400,97.52,99.1,8291.1,4378.1; 35520,97.16,99.1,
        8291.1,4351.9; 35640,96.98,99.1,8291.1,4395.9; 35760,97.37,99.1,8291.1,
        4446.3; 35880,97.7,99.1,8291.1,4462.5; 36000,97.85,99.1,8394.5,4462.3;
        36120,97.85,99.1,8790,4462.3; 36240,97.69,99.1,9050.5,4480.4; 36360,
        97.69,99.1,9050.5,4498.3; 36480,97.55,99.1,9168.2,4475.9; 36600,97.55,
        99.1,9159.6,4464; 36720,97.55,99.1,9159.6,4465.2; 36840,97.7,99.1,
        9159.6,4481.5; 36960,97.7,99.1,9523.1,4504.1; 37080,97.85,99.1,9523.1,
        4518.9; 37200,97.85,99.1,9646.4,4518.9; 37320,97.85,99.1,9646.4,4489;
        37440,97.51,99.1,9887.4,4467; 37560,97.16,99.1,9887.4,4444; 37680,96.63,
        99.1,9887.4,4402.5; 37800,96.03,99.1,9779.7,4336.6; 37920,95.87,99.1,
        9779.7,4336.6; 38040,95.72,99.1,9779.7,4336.6; 38160,95.72,99.1,9779.7,
        4336.6; 38280,95.72,99.1,9779.7,4316.5; 38400,95.56,99.1,9779.7,4296.8;
        38520,95.07,99.1,9779.7,4199; 38640,94.5,99.1,9779.7,4121.5; 38760,
        93.87,99.1,9652.4,4074.9; 38880,93.51,99.1,9361.1,4021; 39000,93.17,
        99.1,9002.1,4003.3; 39120,93.17,99.1,8461,3981.8; 39240,92.84,99.1,
        7964.8,3933.4; 39360,92.5,98.7,7018.2,3857.4; 39480,92.17,98.1,6405,
        3789.4; 39600,91.42,95.2,5454.8,3703.7; 39720,90.78,91.5,5339,3622;
        39840,90.4,87.1,5453.9,3573.9; 39960,89.84,85.7,5453.9,3551.4; 40080,
        89.29,87.4,5453.9,3489.5; 40200,88.92,89,4897.9,3455.1; 40320,88.4,90.2,
        4897.9,3282; 40440,87.79,90.5,4897.9,3079.6; 40560,86.99,90.1,4897.9,
        3038.3; 40680,85.95,88.9,4897.9,3001.6; 40800,85.02,87.6,4897.9,2864.4;
        40920,84.69,86.2,4897.9,2931.2; 41040,83.86,84,4553.3,3538.7; 41160,
        83.05,81.6,4449.8,4377.7; 41280,82.24,80.5,4348.4,4680.3; 41400,92.02,
        80,5807.2,4665.3; 41520,96.12,87.3,7322.4,4681.8; 41640,95.15,99.7,
        8281.4,4803.3; 41760,95.62,99.7,8281.4,4950.8; 41880,97.06,97,9218.8,
        5021.9; 42000,97.73,97.5,11024.6,5021.9; 42120,97.35,96.8,12879.9,
        4934.1; 42240,96.3,99.8,12999.9,4896.5; 42360,93.85,99.8,13264,4956.6;
        42480,95.29,99.8,13142.1,4993.9; 42600,96.84,99.8,13030.6,5017.5; 42720,
        97.3,99.8,13030.6,5017.5; 42840,97.3,99.8,13030.6,4903.3; 42960,96.77,
        99.8,13027.6,4796; 43080,96.45,99.8,13027.6,4724; 43200,96.45,99.8,
        13129.2,4661.9; 43320,96.63,99.8,12355.7,4664.6; 43440,96.96,99.8,
        12194.2,4664.6; 43560,97.29,99.8,11430.1,4709.8; 43680,97.29,99.8,
        10416.5,4709.8; 43800,97.44,99.8,9217,4709.8; 43920,97.44,99.3,7626,
        4703.1; 44040,97.28,96,6786.4,4703.1; 44160,97.28,89.7,6786.4,4661.5;
        44280,97.08,86.3,6786.4,4661.5; 44400,96.5,85.6,6786.4,4726.3; 44520,
        96.9,87.2,6786.4,4857.1; 44640,97.66,90,6430.8,4903.6; 44760,97.66,92.3,
        6320.7,4903.9; 44880,97.66,93.9,6904.8,4938.5; 45000,97.66,95.4,7938,
        4999.4; 45120,97.66,98.4,8441.8,5127.2; 45240,97.66,98.8,7346.4,5177.4;
        45360,97.66,99.4,7590.4,5352.3; 45480,97.17,99.4,7856.4,2673.9; 45600,
        92.99,99.4,8253.1,3091.1; 45720,85.95,99.4,7658.7,3412.4; 45840,80.79,
        95.6,5915.1,3439.6; 45960,79.62,86.1,5652.3,3045.2; 46080,80.87,73.6,
        5652.3,2910.6; 46200,82.83,64.1,5752,3031.4; 46320,82,59.5,5752,3069.7;
        46440,81.64,59.2,5231.7,3018.5; 46560,79.01,60.4,4801.9,2772.3; 46680,
        79.65,60.2,5163.2,3003.5; 46800,81.37,60.2,5052,3120.4; 46920,81.37,60,
        5052,2992.9; 47040,80.45,59.4,5052,2976.9; 47160,77.78,59.3,5052,2976.9;
        47280,77.78,60,5052,2977.6; 47400,79.55,61.5,5052,3029.1; 47520,79.96,
        62.5,5052,3029.1; 47640,80.29,63,5052,3020.8; 47760,80.29,63.1,5052,
        3017.6; 47880,80.61,64.4,5052,2999.4; 48000,80.61,66.5,5052,3056; 48120,
        80.61,69.2,5052,3002.1; 48240,80.93,71.5,5052,2980.4; 48360,80.93,72,
        5052,3530.6; 48480,81.28,72,5052,3708.8; 48600,82.77,71.7,5052,3625.7;
        48720,86.17,71,5052,3271.2; 48840,86.46,71,5052,3093.2; 48960,84.9,71.3,
        5052,3077.9; 49080,84.03,72.9,5052,3204.6; 49200,83.39,74,4795.1,3247.8;
        49320,83.23,73.7,4685.7,3199; 49440,83.57,72.7,4685.7,2995.8; 49560,
        83.71,72.2,4685.7,2924.9; 49680,82.9,71.6,4685.7,2924.9; 49800,81.91,
        70.1,4362.8,3091.5; 49920,81.56,69.3,4362.8,3242.3; 50040,81.96,69.6,
        4169.8,3257.5; 50160,82.84,72.1,4169.8,3052.6; 50280,82.99,75.3,4169.8,
        2971.5; 50400,82.82,75.3,4169.8,3021.9; 50520,82.04,74.2,4476.6,3336.7;
        50640,81.88,71.9,4476.6,3489.2; 50760,82.68,69.2,4476.6,3503.8; 50880,
        83.8,67.4,4272.9,3385; 51000,84.25,66.9,4272.9,3238.2; 51120,83.89,66.9,
        4272.9,3194.9; 51240,83.07,70.1,3692,3261.3; 51360,82.7,75.6,3821.6,
        3380.9; 51480,82.7,78.1,3821.6,3573; 51600,83.05,78.3,4162,3769.9;
        51720,83.75,77.9,5100.7,3929.4; 51840,85.35,83.5,5828.8,4012.1; 51960,
        86.04,91.8,6190.8,4059.5; 52080,86.19,97.3,6404.7,4104.2; 52200,86.19,
        98.2,6404.7,4104.2; 52320,86.19,98.8,6404.7,4082.5; 52440,86.19,98.9,
        6635.1,4043.6; 52560,86.04,98.9,6737.4,4025; 52680,86.04,98.9,6737.4,
        4062.4; 52800,86.04,98.9,6737.4,4054.3; 52920,86.42,98.9,6737.4,4079.1;
        53040,86.42,98.6,6737.4,4067.5; 53160,86.42,98.5,6620.6,4029.1; 53280,
        86.22,98,6379.1,4032.3; 53400,86.06,97.2,6172.8,4034.7; 53520,86.22,
        95.5,6055.7,4034; 53640,86.4,94.3,6055.7,4068; 53760,86.57,92.7,6055.7,
        4068; 53880,86.57,92.6,6055.7,4068; 54000,86.57,93.1,6055.7,3853; 54120,
        86.09,94,6055.7,3493.6; 54240,85.44,94.1,5716.4,3344.2; 54360,83.84,
        92.5,5363.6,3328.3; 54480,82.76,86.1,4669.3,3718.5; 54600,82.37,80.4,
        3999.6,3960.6; 54720,83.73,74.1,3729.6,4052.6; 54840,85.96,70.2,4304.6,
        4024.2; 54960,86.32,71.3,5190.5,3979.4; 55080,85.73,80.5,5630.6,3979.4;
        55200,85.42,90.8,5630.6,4077.3; 55320,85.42,96.1,5286.5,4238.9; 55440,
        86.25,96.3,5286.5,4316.1; 55560,87.25,91.2,5434.9,4287.1; 55680,87.25,
        87.1,6030.1,4266.3; 55800,86.81,88.6,6506.5,4231.8; 55920,86.44,93.1,
        6506.5,4265.9; 56040,86.44,95.7,6506.5,4280.9; 56160,86.62,96.5,6236.7,
        4300; 56280,86.79,96.2,6236.7,4252.3; 56400,86.79,96.5,6236.7,3941;
        56520,86.23,97,6236.7,3630.8; 56640,85.01,96.8,6236.7,3525.1; 56760,
        83.48,95.6,5782.7,3525.1; 56880,83.05,94,5214.5,3629.3; 57000,83.05,
        92.4,4669.8,3671.5; 57120,83.77,87.3,4227.2,3701.8; 57240,83.94,80.5,
        3997.3,3564.2; 57360,83.94,75.3,3997.3,3371.7; 57480,83.44,71.7,4212.2,
        3346.4; 57600,82.68,71.8,4212.2,3396.7; 57720,82.37,72.5,3915.1,3530.8;
        57840,82.37,72.8,3915.1,3588; 57960,82.89,72.8,3915.1,3572.9; 58080,
        83.11,71.5,3915.1,3493; 58200,83.11,70.2,3915.1,3440.4; 58320,82.95,70,
        3915.1,3423.5; 58440,82.76,71,4134.2,3504.5; 58560,82.61,72.9,4615.4,
        3630; 58680,82.79,74.7,4751.6,3687.6; 58800,83.35,76.2,4751.6,3703.3;
        58920,83.35,76.4,4633.1,3664.4; 59040,83.35,76.5,4633.1,3607.7; 59160,
        83.35,76.3,4633.1,3564.5; 59280,83.02,77.2,4633.1,3548.2; 59400,82.87,
        78.3,4633.1,3565; 59520,82.87,80.5,4633.1,3624.3; 59640,82.87,81.8,
        4633.1,3713.2; 59760,83.21,81.8,4633.1,3974.1; 59880,83.75,81.3,4751.2,
        4129.7; 60000,85.25,80.6,5239.2,4191.1; 60120,86.05,81.8,5676.1,4187.3;
        60240,86.05,86.3,5930.5,4136.2; 60360,85.89,89.8,6032.1,3832; 60480,
        85.57,91.5,6032.1,3596.2; 60600,84.1,90.7,6032.1,3512.6; 60720,82.89,
        87.8,5890.4,3467.4; 60840,82.57,84.2,5660,3512.2; 60960,82.57,79,5104.3,
        3587.1; 61080,82.92,74.1,4602.1,3618.5; 61200,82.92,70.1,4177.7,3671.7;
        61320,83.22,67.8,3817,3755.6; 61440,83.22,67.8,3950.4,3902.8; 61560,
        83.91,72.6,4543.3,3989.7; 61680,84.8,81.3,5185.1,4099.3; 61800,85.56,
        87.8,5535.4,4176.5; 61920,85.91,92.8,5535.4,4194.5; 62040,85.91,95.9,
        5535.4,4125; 62160,85.91,96.6,5746.6,3625.6; 62280,85.04,96.6,5846.5,
        3365.7; 62400,83.36,96.5,5960.8,3312; 62520,82.16,93.7,5359.2,3409.2;
        62640,81.75,89.4,4453.4,3548.4; 62760,82.32,83.8,3590.1,3548.4; 62880,
        82.9,76.2,3590.1,3367.1; 63000,83.06,70.9,3691.1,3159.3; 63120,82.33,68,
        3691.1,3104; 63240,81.58,67.6,3691.1,3274; 63360,81.4,69.2,3691.1,3470;
        63480,81.57,70.4,3691.1,3525.3; 63600,82.45,70.1,3691.1,3489.4; 63720,
        82.8,70.1,3691.1,3334.3; 63840,82.63,70,3691.1,3270.7; 63960,81.95,70.9,
        3691.1,3269.5; 64080,81.62,72.3,3691.1,3501.1; 64200,81.62,72.4,3691.1,
        3596; 64320,82.45,71.8,3691.1,3664.4; 64440,83.24,70.8,3691.1,3646;
        64560,83.24,69.8,4010.3,3585.2; 64680,83.24,71.6,4488.2,3528.2; 64800,
        82.89,76.4,4488.2,3551.2; 64920,82.55,80.5,4488.2,3569.3; 65040,82.55,
        81.6,4007.5,3569.3; 65160,82.55,77.6,3747.2,4198.6; 65280,82.55,72.2,
        3646.7,4952.4; 65400,87.22,69.3,4688.1,7415.3; 65520,96.15,72.8,6316.3,
        6501.4; 65640,97.14,88.5,8926.7,6285.5; 65760,95.5,99.3,8030.5,6279.3;
        65880,96.85,99.3,8030.5,6362.6; 66000,98.19,96.8,10042.7,6389.3; 66120,
        97.84,97.3,12812.1,6459.1; 66240,97.45,99.3,11689,6442; 66360,97.45,
        99.3,11906.8,6398.8; 66480,97.45,99.3,12156.8,6362.3; 66600,96.71,99.3,
        12020.1,6244.5; 66720,96.02,99.3,12017.6,6090.4; 66840,95.87,99.3,
        12017.6,5897.1; 66960,95.71,99.3,11986.3,5812.5; 67080,95.71,99.3,
        12000.4,5750.4; 67200,96.05,99.3,11489.9,5713; 67320,96.44,99.3,10954,
        5687.2; 67440,96.62,99.3,10417.9,5597; 67560,96.62,99.3,9629.2,4559.9;
        67680,95.07,99.3,8874.6,3556.6; 67800,88.96,99.1,7748.2,3313.7; 67920,
        83.72,93.6,6139,3246.6; 68040,81.95,82.7,5580.2,3331.1; 68160,81.55,
        73.2,5580.2,3438.9; 68280,82.27,67,5580.2,3482; 68400,82.61,63.1,5219.6,
        3809.8; 68520,82.76,61.8,4869.6,4716.4; 68640,84.28,60.3,5202.2,5127.3;
        68760,92,62,5202.2,5273.3; 68880,96.52,65.6,5304.4,5414.4; 69000,96.93,
        71.1,6663.6,5489.8; 69120,96.46,82.7,8438.6,4995.9; 69240,93.49,97.4,
        9329.3,4251.1; 69360,87.37,99,9538.8,3960.5; 69480,83.87,99,8883.9,
        5018.1; 69600,84.01,98.5,8714.7,5470.6; 69720,92.07,94.7,8463.4,5691.8;
        69840,96.77,91.6,8567.4,5494.3; 69960,96.77,93.5,8567.4,4292.2; 70080,
        92.38,96.9,8058.7,3466.5; 70200,85.6,98.5,6831.5,4221.3; 70320,81.92,
        94.7,5293.4,5031.5; 70440,84.45,84.4,5077.2,5388.8; 70560,93.89,72.9,
        5325.5,5488.3; 70680,96.99,64.6,6597.2,5657.6; 70800,96.99,68.7,8094.4,
        5890.4; 70920,97.33,86.3,8657.4,6033; 71040,97.76,98.7,8767.8,5289.5;
        71160,93.48,97.8,9506.3,3909; 71280,86.07,99.2,9993.3,3444.8; 71400,
        82.17,97.9,9898,3654.8; 71520,80.94,91.2,9110.1,4852.2; 71640,83.07,
        80.9,7645,5424.1; 71760,91.39,69.6,5715.1,5596.5; 71880,96.71,59.6,
        5454.9,5616.2; 72000,96.9,56.2,6696.1,5575.5; 72120,95.99,67,8569.1,
        5680.1; 72240,96.24,85.7,8929.4,5911.7; 72360,97.51,95.7,8547.9,5955.6;
        72480,97.97,97.4,8947.4,5966.1; 72600,97.09,98.6,10296.1,5985.2; 72720,
        96.76,99.2,11007.7,6009.7; 72840,97.09,99.3,10998.9,6028.9; 72960,97.44,
        99.3,11151.8,6048.6; 73080,97.44,99.3,10891.2,6043.2; 73200,97.07,99.3,
        10891.2,5992.3; 73320,96.68,99.3,10891.2,5925.6; 73440,96.32,99.3,
        10891.2,5841.9; 73560,96.32,99.3,10891.2,5768.6; 73680,96.32,99.3,
        10891.2,5732.2; 73800,96.49,99.3,10891.2,5732.2; 73920,96.65,99.3,
        10891.2,5717.9; 74040,96.8,99.3,10891.2,5703.3; 74160,96.8,99.3,10891.2,
        5672.9; 74280,96.8,99.3,10891.2,5654.1; 74400,96.8,99.3,10891.2,5654.2;
        74520,96.8,99.3,10891.2,5627.2; 74640,96.8,99.3,10891.2,5597.8; 74760,
        96.8,99.3,10891.2,5597.8; 74880,96.8,99.3,10891.2,5575.9; 75000,96.8,
        99.3,10891.2,5575.9; 75120,96.8,99.3,10891.2,5552.1; 75240,96.8,99.3,
        10891.2,5523.8; 75360,96.8,99.3,10891.2,5518.9; 75480,96.8,99.3,10891.2,
        5496.4; 75600,96.65,99.3,10891.2,5481.5; 75720,96.65,99.3,10891.2,5458;
        75840,96.49,99.3,10891.2,5423; 75960,96.33,99.3,10891.2,5384.2; 76080,
        96.33,99.3,11009.2,5365.1; 76200,96,99.3,10903.9,5287.9; 76320,95.85,
        99.3,10903.9,5267.1; 76440,95.69,99.3,10903.9,5238.5; 76560,95.53,99.3,
        10903.9,5223.6; 76680,95.36,99.3,10903.9,5051.4; 76800,95.36,99.3,
        10903.9,4972.8; 76920,93.93,99.3,10765.9,5002.3; 77040,94.49,99.3,
        10221.8,5047.2; 77160,95.58,99.3,9968.7,5100.2; 77280,95.88,99.3,9535.2,
        5100.2; 77400,95.88,98.8,9187.5,5100.2; 77520,95.5,98.1,8543.8,5116;
        77640,95.15,96.3,8127.5,5085.1; 77760,95.15,92.5,7746.2,5059.7; 77880,
        95.15,89.8,7568.6,5040.3; 78000,95.15,89.1,7771.1,5049.7; 78120,95.15,
        89.9,7771.1,5043; 78240,94.83,91.7,7193.2,4991; 78360,94.48,93.6,6988.5,
        4918.5; 78480,93.81,95.4,7382.6,4822.2; 78600,93.13,96.7,7924.6,4759.4;
        78720,92.6,97.8,8030,4742.4; 78840,92.45,98.4,8030,4663.9; 78960,92.13,
        98.4,8030,4500.8; 79080,91.41,97.7,7556,4298.2; 79200,90.34,96,6963,
        4154; 79320,89.28,91.8,6306.8,4024.2; 79440,88.69,87.5,4970.4,3901.2;
        79560,88.06,81.2,4692.2,3722.1; 79680,87.47,75.2,4692.2,3496.3; 79800,
        86.71,73.1,4692.2,3395.5; 79920,85.67,73.5,4692.2,3298.8; 80040,84.7,
        74.8,4303.9,3139.5; 80160,84.17,75.6,4175.5,3076.8; 80280,83.44,75.6,
        4175.5,2995.9; 80400,82.56,74.1,4175.5,2924; 80520,82.04,72.1,4070.6,
        2899.4; 80640,81.67,71,4070.6,3122.1; 80760,81.52,69.8,4070.6,2972.9;
        80880,81.18,69,4070.6,4047.2; 81000,81.18,68.7,3624.3,4638.7; 81120,
        85.05,68,4175.5,4950.3; 81240,93.64,70.3,6005.5,5212; 81360,97.01,84.1,
        8854.2,5676.6; 81480,97.01,99.7,8129.3,5756.9; 81600,97.36,99.7,8129.3,
        5789.7; 81720,97.36,97.3,9763.2,5808; 81840,96.82,97.6,12587.5,5775.3;
        81960,96.33,99.7,11526.4,5758.2; 82080,96.16,99.7,12054.2,5695.7; 82200,
        96.16,99.7,12032.7,5555.7; 82320,96.16,99.7,11908.7,5430; 82440,96.16,
        99.7,11908.7,5332.4; 82560,96.16,99.7,11908.7,5274.9; 82680,96.47,99.7,
        11908.7,5224.7; 82800,96.47,99.7,11908.7,5152.9; 82920,96.47,99.7,
        11332.5,4007.2; 83040,96.47,99.7,10602.4,2975.4; 83160,92.95,97.4,
        9591.5,2811.2; 83280,86.55,89.1,7678.9,3096.7; 83400,82.03,78.2,6045.6,
        3729.2; 83520,81.18,66,6150.5,4334.5; 83640,82.6,59.3,5407.9,4579.1;
        83760,90.09,58.7,5718.3,4694.4; 83880,95.62,62.6,5718.3,4729; 84000,
        96.99,70,5718.3,4733.4; 84120,96.99,77.9,6334.4,4847.8; 84240,96.99,
        86.4,7725,5065.6; 84360,97.32,94.9,9059.7,5169.4; 84480,97.32,99.1,
        9965.5,5216.5; 84600,96.97,99.7,10685.9,5257.1; 84720,96.97,99.7,10967,
        5238.8; 84840,96.97,99.7,10967,5236.7; 84960,96.97,99.7,11035.1,5194.5;
        85080,96.64,99.7,11035.1,5155.2; 85200,96.47,99.7,11035.1,5100.1; 85320,
        96.47,99.7,11035.1,5093.7; 85440,96.47,99.7,10931,5046.7; 85560,96.63,
        99.7,10931,5010.1; 85680,96.78,99.7,11031.5,5005.7; 85800,96.78,99.7,
        11031.5,5005.7; 85920,97.1,99.7,11031.5,4988.6; 86040,97.1,99.7,10933.3,
        5015; 86160,97.1,99.7,11061.9,5020.8; 86280,97.1,96.9,12803.1,5035.3;
        86400,97.1,97.3,13657.4,4459])                  "04-07-24 data of [HTWR AVG (deg F), CT Fan SPD (%), CTW Flow (GPM), HTW Flow
(GPM)]"                                                annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-33,75})));
  Modelica.Blocks.Sources.CombiTimeTable data_10_min(table=[0,74.3,26.1,26.1,
        6.8,41.5,65.4,69.2,51.1; 600,74.5,26.5,26.5,6.8,41.4,65.7,69.2,51.1;
        1200,73.8,26.3,26.3,7.3,41.4,65.5,69.2,57.9; 1800,72.3,26.3,26.3,7.6,
        41.4,65.5,69.2,54.2; 2400,72.3,26.5,26.5,7.6,41.3,65.5,69.2,54.2; 3000,
        71.7,26.6,26.6,7.6,41.1,65.5,69.2,54.2; 3600,70.2,26.2,26.3,7.3,41,65,
        67.1,52.1; 4200,70.6,26.3,26.4,7.3,41.2,65.4,67.1,52.1; 4800,70.3,25.9,
        26,7.4,41.1,65.1,67.1,52.1; 5400,66.5,26.3,26.5,7.5,40.7,65.3,65.1,60.9;
        6000,66.1,25.6,25.6,5.7,40.4,64.4,63,29.1; 6600,69.5,25.5,25.5,5.4,39.9,
        64.2,58.9,31.2; 7200,68,25.5,25.5,5.4,39.2,63.7,58.9,31.2; 7800,64.7,
        25.4,25.4,5.4,39.1,63.4,58.9,28.7; 8400,63,25.5,25.6,5.4,39.1,63.6,58.9,
        28.7; 9000,62.8,25.2,25.2,5.3,39.2,63.4,58.9,26.2; 9600,62.8,25.3,25.4,
        5.3,39.3,63.5,58.9,26.2; 10200,63,25.1,25.2,5.3,39.3,63.5,58.9,26.2;
        10800,64.2,24.9,24.9,5.4,39.3,63.8,58.9,31.8; 11400,64.9,25.1,25.2,5.3,
        39.3,63.7,58.9,29.4; 12000,65.4,25.1,25.1,5.3,39.4,63.5,58.9,27.4;
        12600,65.8,24.8,24.9,5.3,39.4,63.2,58.9,27.4; 13200,66.2,25,25,5.3,39.5,
        63.4,58.9,25.2; 13800,67.4,24.9,24.9,5.3,39.5,63,58.9,24.9; 14400,68.4,
        24.7,24.8,5.5,39.7,63.3,58.9,30.2; 15000,68.1,24.7,24.7,5.7,39.6,63.6,
        58.9,32.5; 15600,68.6,24.8,24.9,5.7,39.5,64.2,58.9,32.5; 16200,68.2,
        25.6,25.7,5.7,39.4,64.1,58.9,32.5; 16800,68.7,25.5,25.5,5.3,39.4,64,
        58.9,25.6; 17400,68.6,25.5,25.3,5.5,39.4,63.7,58.9,30.5; 18000,67.8,
        25.1,25.1,5.5,39.4,63.5,58.9,28.6; 18600,66.5,25,25.2,5.9,39.4,63.5,
        58.9,34.9; 19200,67.5,25.2,25.1,5.5,39.4,63.4,58.9,30.4; 19800,66.9,
        24.6,24.6,5.5,39.4,62.9,58.9,30.4; 20400,68,24.4,24.4,5.5,42,63.7,65.7,
        30.4; 21000,74.7,30.2,30.2,7.3,40.7,65.8,67.9,56.6; 21600,67.1,24.4,
        24.4,7.5,41.5,63.3,65.5,65.7; 22200,67.5,26.5,26.4,6.5,41.3,65.8,67.5,
        42; 22800,78.4,26.1,25.9,5.4,41.3,65.3,65.5,29.6; 23400,81.1,26.1,26.1,
        5.4,41.3,65.5,65.5,29.9; 24000,77.6,26.4,26.3,5.6,41.3,65.6,65.5,31.1;
        24600,74.6,25.9,25.9,6,41.3,64.9,65.5,40.5; 25200,74.8,25.9,25.9,6.1,
        41.1,65.1,67.5,43; 25800,74.2,26.6,26.6,6.1,40.9,65.6,65.4,43; 26400,
        75.5,31.4,31.4,5.8,39.5,67.3,63,36.2; 27000,72.7,24.8,24.8,5.3,39.1,
        62.9,58.7,32.2; 27600,67.1,24.7,24.7,5.3,39.1,62.7,58.7,29.6; 28200,
        66.1,25.3,25.3,5.3,40.1,62.5,60.7,29.6; 28800,71.4,23.5,23.5,5.3,40.9,
        62.6,62.6,29.6; 29400,76.6,26,26,7.1,41.5,65.4,66.7,60.7; 30000,71.6,
        26.7,26.7,7.6,41.4,66,68.7,70.3; 30600,68.5,26.4,26.5,7.6,41.3,65.5,
        68.7,60.4; 31200,67.8,26.2,26.3,6.7,41.2,65.3,66.6,51.1; 31800,75.2,
        25.8,25.8,5.5,40.9,65,66.6,32.1; 32400,79.7,26.4,26.4,5.5,41.1,65.4,
        66.6,29.6; 33000,77.1,25.8,25.8,5.5,41.1,64.1,66,27.6; 33600,80.3,25.7,
        25.8,5.5,41.2,64.9,66,27.6; 34200,80,26,26.1,5.7,41.3,65.2,68,33.9;
        34800,80.3,26.4,26.4,6.2,41.3,65.5,68,42.7; 35400,78.1,26.6,26.6,6.3,
        41.3,65.6,68,42.7; 36000,78,26.6,26.6,6.3,41.3,65.5,70,45; 36600,76.7,
        26.6,26.6,6.7,41.4,65.4,70,47.2; 37200,76.7,26.6,26.6,6.9,41.4,65.4,70,
        51.5; 37800,75.7,26.8,26.8,7,41.1,65.6,70,53.8; 38400,74.7,26.4,26.4,7,
        40.9,65.1,70,53.8; 39000,73.5,26.2,26.3,6.6,40.7,65,68,47; 39600,77.2,
        26.5,26.5,5.4,40.3,65.1,64,24.9; 40200,77.4,25.8,25.9,5.4,40.1,64.3,62,
        30.7; 40800,76.6,25.6,25.5,5.4,39.6,64.2,57.9,30.7; 41400,78.9,26.9,
        26.9,6,41.7,65.6,70.5,39.3; 42000,80.5,27,27,7.7,41.8,65.7,74.6,82.3;
        42600,74,26.9,26.9,7.6,41.7,65.7,74.6,56.6; 43200,73.7,27.2,27.2,7.6,
        41.5,65.9,72.5,56.6; 43800,76.4,26.9,26.9,6.2,41.5,65.6,72.5,35.9;
        44400,84,26.5,26.5,5.4,41.6,65.2,72.5,29.8; 45000,85.9,26.7,26.7,5.9,
        41.8,65.5,72.5,36.6; 45600,78.3,26.1,26.1,6.3,39.5,65.6,54.1,43.1;
        46200,71.8,24.4,24.4,5.4,39.7,60.3,56.3,26.7; 46800,71.8,24.6,24.7,5.4,
        39.6,63.1,58.3,30; 47400,71.6,25.1,25.2,5.3,39.7,63.6,58.3,30; 48000,
        72.6,25.1,25.2,5.3,39.8,63.8,58.3,30; 48600,74.4,26.2,26.2,5.3,40.5,
        64.6,62.6,30; 49200,75.4,25.1,25.1,5.3,40.1,63.8,60.6,30; 49800,75.4,
        24.4,24.5,5.3,40,63.5,58.6,25.8; 50400,76.4,24.9,25,5.3,39.9,64.1,58.6,
        25.8; 51000,77.5,26.1,26.1,5.3,40.1,65.1,60.6,25.8; 51600,78.3,24.5,
        24.5,5.5,40.6,63.5,62.7,31.3; 52200,77.3,26.1,26.2,6.9,40.8,64.8,66.8,
        49; 52800,76.2,26,26,7.1,40.7,64.7,66.8,53.2; 53400,76.5,26.1,26.1,6.8,
        40.7,64.8,66.8,48.7; 54000,77.6,27.2,27.2,6.7,40.5,65.5,66.8,46.7;
        54600,76.8,24.2,24.3,5.5,40.7,62.9,64.5,28.1; 55200,78.3,25.5,25.5,6.4,
        40.8,64.3,66.5,42.5; 55800,79.5,26.5,26.5,7,40.9,65.1,68.6,50.5; 56400,
        78.5,28,28,6.7,40.5,66.3,68.6,48.3; 57000,76.2,25.4,25.4,5.8,40.4,64.1,
        64.5,34.4; 57600,78.2,25.2,25.3,5.5,40.2,64.1,62.3,30.3; 58200,79,25.9,
        26,5.3,40.2,64.8,62.3,25.8; 58800,77.8,25.7,25.7,5.8,40.4,64.4,62.3,
        32.8; 59400,77.9,25.7,25.7,5.8,40.3,64.3,62.3,32.8; 60000,78.7,25.9,
        25.8,6.1,40.9,64.5,66.6,40.1; 60600,77.1,26.4,26.3,6.6,40.2,65.2,64.5,
        46.6; 61200,76.9,25.5,25.4,5.6,40.4,64.2,62.4,28.5; 61800,78.8,25.7,
        25.8,6.5,40.8,64.4,66.5,40.4; 62400,76.6,25.8,25.8,6.7,40.1,64.8,62.2,
        44.4; 63000,78.5,26.5,26.5,5.4,40.1,65.3,62.2,24.1; 63600,78.1,25.8,
        25.8,5.4,40.3,64.4,62.2,24.1; 64200,78.6,25.1,25.1,5.4,40.4,63.8,62.2,
        24.1; 64800,78.6,25.7,25.7,5.9,40.3,64.4,62.2,31.9; 65400,80.2,42.1,
        42.3,5.9,43.6,63.3,77.5,35.2; 66000,87,29,29,7.6,43.4,67.5,63.7,73.8;
        66600,82.1,29.3,29.4,7.7,42.9,67.4,63.7,52.4; 67200,80.1,28.3,28.3,7.4,
        42.6,66.8,61.7,50.1; 67800,78.7,26.1,26.1,5.9,39.9,64.9,53.1,34.7;
        68400,75.5,24.9,24.9,5.4,40.4,64.2,53.1,24.3; 69000,87.5,27.6,27.6,5.9,
        42.5,66.3,59.3,42.9; 69600,76,26.5,26.5,6.9,42.8,65.3,57.2,47.8; 70200,
        77.9,24.8,24.8,5.9,40.6,64.5,54.9,33.1; 70800,87.4,27.6,27.6,6.6,43,
        66.5,59,58.2; 71400,75.3,25.2,25.2,7.1,40.2,64.7,54.5,54.6; 72000,87.3,
        28,28,5.6,42.7,66.9,59,44; 72600,85.2,28.4,28.4,7.2,43,67.1,60.9,58.7;
        73200,82,28.6,28.6,7.6,42.8,67,60.9,53.9; 73800,80.9,28.4,28.2,7.6,42.7,
        66.9,60.9,53.9; 74400,80.6,28.2,28.2,7.6,42.6,66.7,60.9,53.9; 75000,
        80.3,28,28,7.6,42.5,66.6,60.9,53.9; 75600,80,28,28,7.6,42.4,66.6,60.9,
        53.9; 76200,79,27.8,27.8,7.7,42.2,66.4,60.6,53.9; 76800,77.9,27.6,27.6,
        7.7,41.9,66.2,59,53.9; 77400,79.2,27.3,27.3,6.8,42,66.2,59,42.8; 78000,
        82.3,27.3,27.3,6.2,42,66.1,59,51.3; 78600,82,27.1,27.1,6.5,41.6,65.9,
        58.6,55; 79200,78.5,26.7,26.7,6,40.9,65.5,56.6,45.2; 79800,80.5,25.8,
        25.9,5.4,40.3,64.7,52.9,28.9; 80400,78.2,25.4,25.5,5.4,40,64.2,52.9,
        25.7; 81000,77,24.6,24.6,5.4,42.3,64,55.1,23.7; 81600,83.9,28.2,28,7.6,
        43,67,59.2,55.7; 82200,78.8,28.4,28.4,7.7,42.5,67,59.2,53; 82800,77.2,
        27.6,27.6,7.6,42.3,66.5,59.2,50.8; 83400,71.9,24.8,24.8,5.4,40.3,63.8,
        52.7,26.3; 84000,82.7,26.7,26.7,5.5,42.2,66.3,56.6,26.4; 84600,80.1,
        27.3,27.3,7.4,42.4,66.4,56.6,59.1; 85200,77.8,27.5,27.5,7.6,42.2,66.5,
        58.6,54.4; 85800,77.1,27.3,27.3,7.6,42.2,66.4,58.6,54.4; 86400,76.4,
        28.4,28.4,7.7,41.1,66.5,56.6,61.9])
    "04-07-24 data of [CTWR AVG (deg F), DPT-01A (psid), DPT-01B (psid), DPT-04B (psid), PTR-07 (psig), PTS-07 (psig), HTWP SPD (%), CTWP SPD (%)]"
                                                       annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-5,75})));
  Modelica.Blocks.Sources.CombiTimeTable data_30_sec(table=[0,23.3,23.6,23.6,
        23.7; 30,23.3,23.6,23.6,23.7; 60,23.3,23.6,23.6,23.8; 90,23.3,23.6,23.6,
        23.8; 120,23.3,23.6,23.6,23.9; 150,23.3,23.6,23.6,23.9; 180,23.3,23.6,
        23.6,23.9; 210,23.3,23.6,23.6,24; 240,23.3,23.6,23.6,24; 270,23.3,23.6,
        23.6,24; 300,23.3,23.6,23.6,24; 330,23.3,23.6,23.6,24.1; 360,23.3,23.6,
        23.6,24.1; 390,23.3,23.6,23.6,24; 420,23.3,23.6,23.6,24; 450,23.3,23.6,
        23.6,24; 480,23.3,23.6,23.6,24.1; 510,23.3,23.6,23.6,24.1; 540,23.3,
        23.6,23.6,24.1; 570,23.3,23.6,23.6,24.2; 600,23.3,23.6,23.6,24.2; 630,
        23.3,23.6,23.6,24.1; 660,23.3,23.6,23.6,24.1; 690,23.3,23.6,23.6,24.1;
        720,23.3,23.6,23.6,24; 750,23.3,23.6,23.6,24; 780,23.3,23.6,23.6,24;
        810,23.3,23.6,23.6,24; 840,23.3,23.6,23.6,24; 870,23.3,23.6,23.6,24;
        900,23.3,23.6,23.6,24; 930,23.3,23.7,23.6,24; 960,23.4,23.7,23.7,23.9;
        990,23.4,23.7,23.7,23.9; 1020,23.4,23.7,23.7,23.9; 1050,23.5,23.8,23.8,
        23.9; 1080,23.5,23.8,23.8,24; 1110,23.5,23.8,23.8,24; 1140,23.6,23.9,
        23.9,23.9; 1170,23.6,23.9,23.9,23.9; 1200,23.6,23.9,23.9,23.9; 1230,
        23.7,24,24,23.9; 1260,23.7,24,24,24; 1290,23.7,24,24,23.9; 1320,23.7,24,
        24.1,23.9; 1350,23.8,24.1,24.1,23.9; 1380,23.8,24.1,24.1,24; 1410,23.8,
        24.1,24.1,23.9; 1440,24,24.2,24.2,24; 1470,24,24.2,24.2,24; 1500,24,
        24.2,24.2,24.1; 1530,24,24.2,24.2,24.1; 1560,24,24.2,24.2,24.1; 1590,24,
        24.2,24.2,24.1; 1620,24.4,24.6,24.7,24.1; 1650,24,24.3,24.2,24.1; 1680,
        24,24.3,24.2,24.1; 1710,24,24.2,24.2,24.1; 1740,24,24.2,24.2,24.1; 1770,
        24,24.2,24.2,24; 1800,24,24.2,24.2,23.9; 1830,24,24.2,24.2,23.9; 1860,
        24,24.2,24.2,23.9; 1890,24,24.2,24.2,23.9; 1920,24,24.2,24.2,24; 1950,
        24,24.2,24.2,24; 1980,24,24.2,24.2,24; 2010,24,24.2,24.2,24; 2040,24,
        24.2,24.2,24; 2070,24,24.2,24.2,24.1; 2100,24,24.2,24.2,24.1; 2130,24,
        24.2,24.2,24.1; 2160,24,24.2,24.2,24.1; 2190,24,24.2,24.2,24.1; 2220,24,
        24.2,24.2,24; 2250,24,24.2,24.2,24.1; 2280,24,24.2,24.2,24.1; 2310,24,
        24.2,24.2,24.1; 2340,24,24.2,24.2,24; 2370,24,24.2,24.2,24; 2400,24,
        24.2,24.2,24.1; 2430,24,24.2,24.2,24.1; 2460,24,24.2,24.2,24.1; 2490,24,
        24.2,24.2,24; 2520,24,24.2,24.2,24; 2550,24,24.2,24.2,24; 2580,24,24.2,
        24.2,24; 2610,24,24.2,24.2,23.9; 2640,24,24.2,24.2,24; 2670,24,24.2,
        24.2,24; 2700,24,24.2,24.2,24; 2730,24,24.2,24.2,24.1; 2760,24,24.2,
        24.2,24.1; 2790,24,24.2,24.2,24.1; 2820,24,24.2,24.2,24.1; 2850,24,24.2,
        24.2,24.3; 2880,24,24.2,24.2,24.3; 2910,24,24.2,24.2,24.3; 2940,24,24.2,
        24.2,24.2; 2970,24,24.2,24.2,24.3; 3000,24,24.2,24.2,24.3; 3030,24,24.2,
        24.2,24.3; 3060,24,24.2,24.2,24.3; 3090,24,24.2,24.2,24.4; 3120,24,24.2,
        24.2,24.4; 3150,24,24.2,24.2,24.4; 3180,24,24.2,24.2,24.5; 3210,24,24.3,
        24.2,24.4; 3240,24,24.2,24.2,24.4; 3270,24,24.2,24.2,24.4; 3300,24,24.2,
        24.2,24.3; 3330,24,24.2,24.2,24.2; 3360,24,24.2,24.2,24.2; 3390,24,24.2,
        24.2,24.1; 3420,24,24.2,24.2,24.1; 3450,24,24.2,24.2,23.9; 3480,24,24.2,
        24.2,23.9; 3510,24,24.2,24.2,23.8; 3540,24,24.2,24.2,23.8; 3570,24,24.2,
        24.2,23.9; 3600,24,24.2,24.2,24.1; 3630,24,24.2,24.2,24.2; 3660,24,24.2,
        24.2,24.1; 3690,24,24.2,24.2,24.1; 3720,24,24.2,24.2,24.1; 3750,24,24.2,
        24.2,24; 3780,24,24.2,24.2,23.8; 3810,24,24.2,24.2,23.6; 3840,24,24.2,
        24.2,23.4; 3870,24,24.2,24.2,23.3; 3900,24,24.2,24.2,23.3; 3930,24,24.2,
        24.2,23.4; 3960,24,24.3,24.2,23.4; 3990,24,24.3,24.2,23.6; 4020,23.9,
        24.2,24.2,23.7; 4050,23.9,24.2,24.2,23.8; 4080,23.9,24.2,24.2,23.8;
        4110,23.9,24.2,24.2,23.9; 4140,24,24.3,24.2,24; 4170,24,24.3,24.2,24.2;
        4200,23.9,24.2,24.2,24.2; 4230,23.9,24.2,24.2,24.2; 4260,23.9,24.2,24.2,
        24.3; 4290,23.9,24.2,24.2,24.3; 4320,24,24.3,24.2,24.4; 4350,24,24.3,
        24.2,24.7; 4380,24,24.3,24.2,24.6; 4410,23.9,24.3,24.2,24.5; 4440,23.9,
        24.2,24.2,24.5; 4470,23.9,24.2,24.2,24.4; 4500,23.9,24.2,24.2,24.4;
        4530,24,24.3,24.2,24.3; 4560,24,24.3,24.2,24.1; 4590,23.9,24.2,24.2,24;
        4620,23.9,24.2,24.2,23.9; 4650,23.9,24.2,24.2,23.9; 4680,23.9,24.2,24.2,
        23.9; 4710,24,24.3,24.2,24; 4740,24,24.3,24.2,24; 4770,23.9,24.2,24.2,
        23.9; 4800,23.9,24.2,24.2,23.8; 4830,23.9,24.2,24.2,23.9; 4860,23.9,
        24.2,24.2,23.9; 4890,23.9,24.2,24.2,23.9; 4920,23.9,24.2,24,23.9; 4950,
        24.1,24.3,24.6,24; 4980,24,24.3,24.1,24.2; 5010,23.7,24,24.2,24.2; 5040,
        24,24.3,24.1,24.2; 5070,23.8,24.1,24.2,24.2; 5100,23.9,24.2,24.2,24.3;
        5130,23.9,24.2,24.2,24.4; 5160,23.9,24.2,24.2,24.5; 5190,23.9,24.2,24.2,
        24.5; 5220,23.9,24.2,24.2,24.5; 5250,23.9,24.2,24.2,24.5; 5280,23.9,
        24.2,24.2,24.6; 5310,23.9,24.2,24.2,24.6; 5340,23.9,24.2,24.2,24.5;
        5370,23.9,24.2,24.2,24.4; 5400,23.9,24.2,24.2,24.6; 5430,23.9,24.2,24.2,
        24.7; 5460,23.9,24.2,24.2,24.6; 5490,23.8,24.1,24.1,24.5; 5520,23.8,
        24.1,24.1,25.3; 5550,23.7,24,23.9,25.2; 5580,23.7,24,23.9,25; 5610,23.5,
        23.9,23.8,24.8; 5640,23.5,23.9,23.8,24.6; 5670,23.4,23.7,23.7,24.5;
        5700,23.4,23.7,23.6,24.4; 5730,23.3,23.6,23.6,24.7; 5760,23.1,23.4,23.4,
        24.4; 5790,23,23.3,23.3,24.3; 5820,23,23.3,23.2,24.2; 5850,22.9,23.2,
        23.1,24; 5880,22.7,23.1,22.9,24; 5910,22.6,22.9,22.8,23.9; 5940,22.5,
        22.8,22.7,23.9; 5970,22.4,22.7,22.5,23.9; 6000,22.2,22.5,22.4,23.9;
        6030,21.9,22.2,22.1,23.9; 6060,21.9,22.2,22.3,24; 6090,22,22.3,22.3,
        24.1; 6120,22,22.3,22.3,24.2; 6150,22,22.3,22.3,24.4; 6180,22,22.3,22.3,
        24.5; 6210,22,22.3,22.3,24.8; 6240,22,22.3,22.3,25; 6270,22,22.3,22.3,
        25.3; 6300,22,22.3,22.3,25.2; 6330,22,22.3,22.3,25.1; 6360,22,22.3,22.3,
        24.9; 6390,22,22.3,22.3,24.7; 6420,22,22.3,22.3,24.6; 6450,22,22.3,22.3,
        24.5; 6480,22,22.3,22.3,24.4; 6510,22,22.3,22.3,24.3; 6540,22,22.3,22.3,
        24.1; 6570,22,22.3,22.3,24.2; 6600,22,22.3,22.3,24.2; 6630,22,22.3,22.3,
        24.2; 6660,22,22.3,22.3,24.3; 6690,22,22.3,22.3,24.4; 6720,22,22.3,22.3,
        24.4; 6750,22,22.3,22.3,24.6; 6780,22,22.3,22.3,24.7; 6810,22,22.3,22.3,
        23.1; 6840,22,22.3,22.3,24.2; 6870,22,22.3,22.3,24.5; 6900,22,22.3,22.3,
        24.3; 6930,22,22.3,22.3,23; 6960,22,22.3,22.3,23.2; 6990,22,22.3,22.3,
        23.6; 7020,22,22.3,22.3,23.7; 7050,22,22.3,22.3,24; 7080,22,22.3,22.3,
        24.1; 7110,22,22.3,22.3,24.1; 7140,22,22.3,22.3,24.3; 7170,22,22.3,22.3,
        24.4; 7200,22,22.3,22.3,24.4; 7230,22,22.3,22.3,24.3; 7260,22,22.3,22.3,
        24; 7290,22,22.3,22.3,23.9; 7320,22,22.3,22.3,23.9; 7350,22,22.3,22.3,
        24; 7380,22.1,22.4,22.4,23.9; 7410,22.1,22.4,22.4,23.9; 7440,22,22.3,
        22.3,24; 7470,22,22.3,22.3,24; 7500,22,22.3,22.3,24; 7530,22,22.3,22.3,
        23.8; 7560,22,22.3,22.3,23.7; 7590,22,22.3,22.3,23.7; 7620,22,22.3,22.3,
        23.8; 7650,22,22.3,22.3,23.9; 7680,22,22.3,22.3,23.9; 7710,22,22.3,22.3,
        24; 7740,22,22.3,22.3,24.1; 7770,22,22.3,22.3,24.2; 7800,22,22.3,22.3,
        24.3; 7830,22,22.3,22.3,24.3; 7860,22,22.3,22.3,24.3; 7890,22,22.3,22.3,
        23.9; 7920,22,22.3,22.3,23.7; 7950,22,22.3,22.3,23.7; 7980,22,22.3,22.3,
        23.8; 8010,22,22.3,22.3,23.7; 8040,22,22.3,22.3,23.7; 8070,22,22.3,22.3,
        23.7; 8100,22,22.3,22.3,24; 8130,22,22.3,22.3,24; 8160,22,22.3,22.3,
        24.1; 8190,22,22.3,22.3,24.1; 8220,22,22.3,22.3,24.3; 8250,22,22.3,22.3,
        24.3; 8280,22,22.3,22.3,24.3; 8310,22,22.3,22.3,24.3; 8340,22,22.3,22.3,
        24.3; 8370,22,22.3,22.3,24.3; 8400,22,22.3,22.3,24.3; 8430,22,22.3,22.3,
        24.1; 8460,22,22.3,22.3,24; 8490,22,22.3,22.3,23.8; 8520,22,22.3,22.3,
        23.7; 8550,22,22.3,22.3,23.9; 8580,22,22.3,22.4,23.7; 8610,22,22.3,22.3,
        23.6; 8640,22,22.3,22.3,23.5; 8670,22,22.3,22.3,23.7; 8700,22,22.3,22.3,
        23.8; 8730,22,22.3,22.3,23.9; 8760,22,22.3,22.3,24; 8790,22,22.3,22.3,
        24.1; 8820,22,22.3,22.3,24; 8850,22,22.3,22.3,24; 8880,22,22.3,22.3,24;
        8910,22,22.3,22.3,24.2; 8940,22,22.3,22.3,24; 8970,22,22.3,22.3,24;
        9000,22,22.3,22.3,24; 9030,22,22.3,22.3,24; 9060,22,22.3,22.3,24.2;
        9090,22,22.3,22.3,24.2; 9120,22,22.3,22.3,24; 9150,22,22.3,22.3,23.8;
        9180,22,22.3,22.3,23.8; 9210,22,22.3,22.3,23.8; 9240,22,22.3,22.3,23.7;
        9270,22,22.3,22.3,23.9; 9300,22,22.3,22.3,24.1; 9330,22,22.3,22.3,24.1;
        9360,22,22.3,22.3,24.1; 9390,22,22.3,22.3,24.1; 9420,22,22.3,22.3,24;
        9450,22,22.3,22.3,24.1; 9480,22,22.3,22.3,24.1; 9510,22,22.3,22.3,24.1;
        9540,22,22.3,22.3,24.1; 9570,22,22.3,22.3,24.1; 9600,22,22.3,22.3,24.1;
        9630,22,22.3,22.3,24; 9660,22,22.3,22.3,24.2; 9690,22,22.3,22.3,24;
        9720,22,22.3,22.3,23.8; 9750,22,22.3,22.3,23.7; 9780,22,22.3,22.3,23.7;
        9810,22,22.3,22.3,23.9; 9840,22,22.3,22.3,23.9; 9870,22,22.3,22.3,23.9;
        9900,22,22.3,22.3,23.8; 9930,22,22.3,22.3,24.1; 9960,22,22.3,22.3,24.1;
        9990,22,22.3,22.3,24.2; 10020,22,22.3,22.3,24.2; 10050,22,22.3,22.3,
        24.3; 10080,22,22.3,22.3,24.2; 10110,22,22.3,22.3,24.2; 10140,22,22.3,
        22.3,24.1; 10170,22,22.3,22.3,24; 10200,22,22.3,22.3,24; 10230,22,22.3,
        22.3,23.9; 10260,22,22.3,22.3,23.8; 10290,22,22.3,22.3,23.8; 10320,22,
        22.3,22.3,23.8; 10350,22,22.3,22.3,23.9; 10380,22.1,22.4,22.4,23.8;
        10410,22.1,22.4,22.3,23.8; 10440,22,22.3,22.3,23.8; 10470,21.8,22.2,
        22.1,23.9; 10500,21.8,22.2,22.2,23.9; 10530,22,22.3,22.2,23.9; 10560,22,
        22.3,22.2,23.9; 10590,22,22.3,22.3,24; 10620,22,22.3,22.3,24; 10650,22,
        22.3,22.3,24.2; 10680,22,22.3,22.3,24.3; 10710,22,22.3,22.3,24.4; 10740,
        22,22.3,22.3,24.3; 10770,22,22.3,22.3,24.1; 10800,22,22.3,22.3,23.7;
        10830,22,22.3,22.3,23.6; 10860,22,22.3,22.3,23.6; 10890,22,22.3,22.3,
        23.5; 10920,22,22.3,22.3,23.9; 10950,22,22.3,22.3,24; 10980,22.1,22.5,
        22.4,24.1; 11010,22.1,22.3,22.3,24; 11040,22.1,22.3,22.3,23.9; 11070,22,
        22.3,22.3,24.1; 11100,22,22.3,22.3,24.1; 11130,22,22.3,22.3,24.1; 11160,
        22,22.3,22.3,24.1; 11190,22,22.3,22.3,24.2; 11220,22,22.3,22.3,24.3;
        11250,22,22.3,22.3,24.4; 11280,22,22.3,22.3,24.5; 11310,22,22.3,22.3,
        24.3; 11340,22,22.3,22.3,24.3; 11370,22,22.3,22.3,24.1; 11400,22,22.3,
        22.3,24; 11430,22,22.3,22.3,23.8; 11460,22,22.3,22.3,23.4; 11490,22,
        22.3,22.3,23.4; 11520,22,22.3,22.3,23.4; 11550,22,22.3,22.3,23.6; 11580,
        22,22.3,22.3,23.8; 11610,22,22.3,22.3,24; 11640,22,22.3,22.3,24; 11670,
        22,22.3,22.3,24.1; 11700,22,22.3,22.3,24.1; 11730,22,22.3,22.3,24.2;
        11760,22,22.3,22.3,24.4; 11790,22,22.3,22.3,24.5; 11820,22,22.3,22.3,
        24.4; 11850,22,22.3,22.3,24.5; 11880,22,22.3,22.3,24.4; 11910,22,22.3,
        22.3,24.3; 11940,22,22.3,22.3,24.1; 11970,22,22.3,22.3,23.9; 12000,22,
        22.3,22.3,23.8; 12030,22,22.3,22.3,23.5; 12060,22,22.3,22.3,23.5; 12090,
        22,22.3,22.3,23.4; 12120,22,22.3,22.3,23.4; 12150,22,22.3,22.3,23.7;
        12180,22,22.3,22.3,23.7; 12210,22,22.3,22.3,23.8; 12240,22,22.3,22.3,24;
        12270,22,22.3,22.3,24.5; 12300,22,22.3,22.3,24.7; 12330,22,22.3,22.3,
        24.7; 12360,22,22.3,22.3,24.8; 12390,22,22.3,22.3,24.5; 12420,22,22.3,
        22.3,24.2; 12450,22,22.3,22.3,24; 12480,22,22.3,22.3,23.7; 12510,22,
        22.3,22.3,23.6; 12540,22,22.3,22.3,23.6; 12570,22,22.3,22.3,23.6; 12600,
        22,22.3,22.3,23.5; 12630,22,22.3,22.3,23.4; 12660,22,22.3,22.3,23.7;
        12690,22,22.3,22.3,23.7; 12720,22,22.3,22.3,23.9; 12750,22,22.3,22.3,
        24.1; 12780,22,22.3,22.3,24.7; 12810,22,22.3,22.3,24.8; 12840,22,22.3,
        22.3,24.9; 12870,22,22.3,22.3,24.7; 12900,22,22.3,22.3,24.2; 12930,22,
        22.3,22.3,23.9; 12960,22,22.3,22.3,24; 12990,22,22.3,22.3,24; 13020,22,
        22.3,22.3,23.7; 13050,22,22.3,22.3,23.3; 13080,22.1,22.3,22.3,23.3;
        13110,22.1,22.3,22.3,23.8; 13140,22.1,22.3,22.3,23.8; 13170,22,22.3,
        22.3,23.7; 13200,22,22.3,22.3,23.6; 13230,22,22.3,22.3,23.9; 13260,22,
        22.3,22.3,24; 13290,22,22.3,22.3,24.4; 13320,22,22.3,22.3,24.3; 13350,
        22,22.3,22.3,24.4; 13380,22,22.3,22.3,24.3; 13410,22,22.3,22.3,24.3;
        13440,22,22.3,22.3,24.4; 13470,22,22.3,22.3,24.5; 13500,22,22.3,22.3,
        24.3; 13530,22,22.3,22.3,24.1; 13560,22,22.3,22.3,24; 13590,22,22.3,
        22.3,23.9; 13620,22,22.3,22.3,23.7; 13650,22,22.3,22.3,23.3; 13680,22.1,
        22.3,22.4,23.1; 13710,21.9,22.3,22.3,23.1; 13740,21.9,22.2,22.3,23.3;
        13770,21.9,22.2,22.3,23.4; 13801,22.1,22.3,22.3,23.6; 13831,22.1,22.3,
        22.3,23.8; 13861,22.1,22.3,22.3,24.5; 13891,22.1,22.3,22.3,24.8; 13921,
        22.1,22.3,22.3,24.8; 13951,22.1,22.3,22.3,24.7; 13981,22.1,22.3,22.3,
        24.4; 14011,22.1,22.3,22.3,23.8; 14041,22.1,22.3,22.3,23.7; 14071,22.1,
        22.3,22.3,23.6; 14101,22.1,22.3,22.3,23.4; 14131,22.1,22.3,22.3,23.2;
        14161,22.1,22.3,22.3,23.2; 14191,22.1,22.3,22.3,23.2; 14221,22.1,22.3,
        22.3,24.3; 14251,22.1,22.3,22.3,25.3; 14281,22.1,22.3,22.3,25; 14311,
        22.1,22.3,22.4,24.6; 14341,22.2,22.5,22.4,24.1; 14371,22.2,22.5,22.5,
        23.3; 14401,22.3,22.6,22.5,23.5; 14431,22.3,22.6,22.6,23.6; 14461,22.3,
        22.6,22.6,23.9; 14491,22.4,22.7,22.6,23.9; 14521,22.4,22.7,22.6,24;
        14551,22.4,22.7,22.6,23.9; 14581,22.4,22.7,22.6,24; 14611,22.4,22.7,
        22.6,24; 14641,22.4,22.7,22.6,24; 14671,22.4,22.7,22.6,23.9; 14701,22.4,
        22.7,22.6,23.9; 14731,22.4,22.7,22.6,23.9; 14761,22.4,22.7,22.6,24.3;
        14791,22.4,22.7,22.6,24.6; 14821,22.4,22.7,22.6,24.6; 14851,22.4,22.7,
        22.6,24.4; 14881,22.4,22.7,22.6,24.3; 14911,22.4,22.7,22.6,24.3; 14941,
        22.4,22.7,22.6,24.2; 14971,22.4,22.7,22.6,23.7; 15001,22.4,22.7,22.6,
        23.5; 15031,22.4,22.7,22.6,23.7; 15061,22.4,22.7,22.6,23.7; 15091,22.4,
        22.7,22.6,23.7; 15121,22.4,22.7,22.6,23.8; 15151,22.4,22.7,22.6,23.9;
        15181,22.4,22.7,22.6,23.9; 15211,22.4,22.7,22.6,23.9; 15241,22.4,22.7,
        22.6,23.9; 15271,22.4,22.7,22.6,23.9; 15301,22.4,22.7,22.6,23.8; 15331,
        22.4,22.7,22.6,23.9; 15361,22.4,22.7,22.6,23.8; 15391,22.4,22.7,22.6,
        23.9; 15421,22.4,22.7,22.6,24.2; 15451,22.4,22.7,22.6,24.6; 15481,22.4,
        22.7,22.6,24.6; 15511,22.4,22.7,22.6,24.7; 15541,22.4,22.7,22.6,24.8;
        15571,22.4,22.7,22.6,24; 15601,22.4,22.7,22.6,23.5; 15631,22.4,22.7,
        22.6,23.7; 15661,22.4,22.7,22.6,23.7; 15691,22.4,22.7,22.6,23.8; 15721,
        22.4,22.7,22.6,23.7; 15751,22.4,22.7,22.6,23.7; 15781,22.4,22.7,22.6,
        23.7; 15811,22.4,22.7,22.6,23.9; 15841,22.4,22.7,22.6,24; 15871,22.4,
        22.7,22.6,24; 15901,22.4,22.7,22.6,24; 15931,22.4,22.7,22.6,23.8; 15961,
        22.4,22.7,22.6,23.7; 15991,22.4,22.7,22.6,23.7; 16021,22.4,22.7,22.6,24;
        16051,22.4,22.7,22.6,24.5; 16081,22.4,22.7,22.6,24.7; 16111,22.4,22.7,
        22.6,24.7; 16141,22.4,22.7,22.6,24.7; 16171,22.4,22.7,22.6,24.5; 16201,
        22.4,22.7,22.6,24.4; 16231,22.4,22.7,22.6,23.9; 16261,22.4,22.7,22.6,
        23.7; 16291,22.4,22.7,22.6,23.7; 16321,22.4,22.7,22.6,23.8; 16351,22.4,
        22.7,22.6,23.8; 16381,22.3,22.6,22.6,23.8; 16411,22.3,22.6,22.6,23.8;
        16441,22.3,22.6,22.5,23.7; 16471,22.2,22.5,22.5,23.7; 16501,22.2,22.5,
        22.5,23.6; 16531,22.2,22.5,22.3,23.6; 16561,22.1,22.4,22.3,23.5; 16591,
        22.1,22.4,22.3,23.7; 16621,22.1,22.4,22.3,24; 16651,22.1,22.4,22.3,24.4;
        16681,22.1,22.4,22.3,24.6; 16711,22.1,22.4,22.2,24.6; 16741,22.1,22.4,
        22.2,24.5; 16771,22.1,22.4,22.2,24.5; 16801,22.1,22.4,22.2,24.4; 16831,
        22.1,22.4,22.2,24.1; 16861,22.1,22.4,22.2,23.8; 16891,22.1,22.4,22.2,
        23.8; 16921,22.1,22.4,22.2,23.7; 16951,22.1,22.4,22.2,23.9; 16981,22.1,
        22.4,22.2,23.7; 17011,22.1,22.4,22.2,23.5; 17041,22.1,22.4,22.2,23.5;
        17071,22.1,22.4,22.2,23.5; 17101,22.1,22.4,22.2,23.5; 17131,22.1,22.4,
        22.2,23.5; 17161,22.1,22.4,22.2,23.7; 17191,22.1,22.4,22.2,24.9; 17221,
        22.1,22.4,22.2,25.7; 17251,22.1,22.4,22.2,24.3; 17281,22.1,22.4,22.2,
        23.6; 17311,22.1,22.4,22.3,23.8; 17341,22.1,22.4,22.3,24.1; 17371,22.2,
        22.5,22.5,24.3; 17401,22.2,22.5,22.5,24.3; 17431,22.2,22.5,22.5,24.1;
        17461,22.3,22.5,22.6,23.7; 17491,22.3,22.6,22.6,23.7; 17521,22.3,22.6,
        22.6,23.8; 17551,22.3,22.6,22.6,23.7; 17581,22.3,22.6,22.6,23.5; 17611,
        22.3,22.6,22.6,23.5; 17641,22.3,22.6,22.6,23.7; 17671,22.3,22.6,22.6,
        23.8; 17701,22.3,22.6,22.6,23.9; 17731,22.3,22.6,22.6,24.4; 17761,22.3,
        22.6,22.6,24.7; 17791,22.3,22.6,22.6,24.7; 17821,22.3,22.6,22.6,24.5;
        17851,22.3,22.6,22.6,24.4; 17881,22.3,22.6,22.6,24.1; 17911,22.3,22.6,
        22.6,23.9; 17941,22.3,22.6,22.6,23.9; 17971,22.3,22.6,22.6,23.7; 18001,
        22.3,22.6,22.6,23.7; 18031,22.3,22.6,22.6,23.7; 18061,22.3,22.6,22.6,
        23.6; 18091,22.3,22.6,22.6,23.5; 18121,22.3,22.6,22.6,23.4; 18151,22.3,
        22.6,22.6,23.5; 18181,22.3,22.6,22.6,23.8; 18211,22.3,22.6,22.6,24.2;
        18241,22.3,22.6,22.6,24.6; 18271,22.4,22.6,22.7,24.4; 18301,22.4,22.7,
        22.7,24.3; 18331,22.4,22.7,22.7,24.3; 18361,22.5,22.9,22.8,24.2; 18391,
        22.5,22.9,22.8,24.2; 18421,22.5,22.9,22.8,24.2; 18451,22.5,22.9,22.8,
        24.2; 18481,22.5,22.9,22.8,24.1; 18511,22.5,22.9,22.8,24; 18541,22.5,
        22.9,22.8,24; 18571,22.5,22.9,22.8,24; 18601,22.5,22.9,22.8,23.8; 18631,
        22.5,22.9,22.8,23.6; 18661,22.5,22.9,22.8,23.8; 18691,22.5,22.9,22.8,
        23.8; 18721,22.5,22.9,22.8,23.8; 18751,22.5,22.8,22.7,23.8; 18781,22.4,
        22.8,22.7,23.8; 18811,22.4,22.8,22.7,23.8; 18841,22.3,22.6,22.6,24;
        18871,22.3,22.6,22.6,24.1; 18901,22.3,22.6,22.6,24.2; 18931,22.3,22.6,
        22.6,24.2; 18961,22.3,22.6,22.6,24.2; 18991,22.3,22.5,22.6,24.4; 19021,
        22.3,22.5,22.6,24.5; 19051,22.3,22.5,22.6,24.3; 19081,22.3,22.5,22.6,
        24.2; 19111,22.3,22.5,22.6,24.1; 19141,22.3,22.5,22.6,24; 19171,22.3,
        22.5,22.6,23.9; 19201,22.3,22.5,22.6,23.9; 19231,22.3,22.5,22.6,23.8;
        19261,22.3,22.5,22.6,23.7; 19291,22.3,22.5,22.6,23.5; 19321,22.3,22.5,
        22.6,23.4; 19351,22.3,22.5,22.6,23.4; 19381,22.3,22.5,22.6,23.6; 19411,
        22.3,22.5,22.6,24.3; 19441,22.3,22.5,22.6,24.7; 19471,22.3,22.5,22.6,
        24.7; 19501,22.3,22.5,22.6,24.7; 19531,22.3,22.5,22.6,24.8; 19561,22.3,
        22.5,22.6,24.5; 19591,22.3,22.5,22.6,23.9; 19621,22.3,22.5,22.6,23.9;
        19651,22.3,22.5,22.6,24; 19681,22.3,22.5,22.6,23.7; 19711,22.3,22.5,
        22.6,23.6; 19741,22.3,22.5,22.6,23.5; 19771,22.3,22.5,22.6,23.4; 19801,
        22.3,22.5,22.6,23.3; 19831,22.3,22.5,22.6,23.7; 19861,22.3,22.5,22.6,
        23.8; 19891,22.3,22.5,22.6,24.1; 19921,22.3,22.5,22.6,24.3; 19951,22.3,
        22.5,22.6,24.2; 19981,22.3,22.5,22.6,24.6; 20011,22.3,22.5,22.6,24.7;
        20041,22.3,22.5,22.6,24.5; 20071,22.3,22.5,22.6,24.2; 20101,22.3,22.5,
        22.6,23.4; 20131,22.3,22.5,22.6,21.1; 20161,22.3,22.5,22.6,22; 20191,
        22.3,22.5,22.6,21.3; 20221,22.3,22.5,22.6,20.9; 20251,22.3,22.5,22.6,
        20.8; 20281,22.3,22.5,22.6,20.8; 20311,22.3,22.5,22.6,21.1; 20341,22.3,
        22.5,22.6,21.4; 20371,22.3,22.6,22.6,21.7; 20401,22.3,22.6,22.6,22.1;
        20431,22.4,22.6,22.7,22.5; 20461,22.4,22.8,22.7,22.8; 20491,22.6,22.9,
        22.9,23.1; 20521,22.7,22.9,23,23.4; 20551,22.8,23.1,23.2,23.7; 20581,
        22.9,23.2,23.3,23.9; 20611,23.1,23.4,23.5,24; 20641,23.2,23.5,23.6,24;
        20671,23.5,23.8,23.7,24.1; 20701,23.7,24,24,24; 20731,23.8,24.1,24.2,24;
        20761,23.9,24.2,24.2,23.9; 20791,23.8,23.9,24.5,24.2; 20821,24.5,24.9,
        24.4,24.1; 20851,23.8,24.1,24,24; 20881,24,24.3,24.3,23.9; 20911,23.9,
        24.2,24.2,23.8; 20941,23.9,24.2,24.2,24.2; 20971,23.9,24.2,24.2,26.1;
        21001,23.9,24.2,24.2,28.4; 21031,23.9,24.2,24.2,30.6; 21061,23.9,24.2,
        24.2,31.8; 21091,23.9,24.2,24.2,31.3; 21121,23.9,24.2,24.2,26; 21151,
        23.9,24.2,24.2,25.6; 21181,23.9,24.2,24.2,24.9; 21211,23.6,23.9,24,23.2;
        21241,24,24.3,24.3,22.3; 21271,23.9,24.2,24.2,22.8; 21301,23.9,24.2,
        24.2,23.9; 21331,24,24.3,24.2,24.5; 21361,24,24.3,24,22.3; 21391,23.5,
        23.9,24,21.2; 21421,25,25.2,25.3,20.6; 21451,23.6,24,23.8,20.5; 21481,
        23.9,24.2,24.1,20.8; 21511,24,24.2,24.5,21.1; 21541,24.2,24.6,24.3,21.5;
        21571,23.6,23.9,24,21.9; 21601,24,24.3,24.2,22.2; 21631,24,24.3,24.2,
        22.6; 21661,24.4,24.7,24.5,22.8; 21691,23.9,24.2,24.2,23; 21721,24,24.3,
        24.2,23.3; 21751,23.9,24.2,24.2,23.5; 21781,23.9,24.2,24.2,23.7; 21811,
        23.9,24.2,24.2,24; 21841,23.9,24.2,24.2,24.3; 21871,23.9,24.2,24.2,24.5;
        21901,23.9,24.2,24.2,24.8; 21931,23.9,24.2,24.2,25; 21961,23.8,24.1,
        24.1,25; 21991,23.8,24.1,24.1,25; 22021,23.6,23.9,23.9,25; 22051,23.6,
        23.9,23.8,24.8; 22081,23.5,23.8,23.7,24.6; 22111,23.4,23.7,23.6,24.5;
        22141,23.3,23.6,23.5,24.4; 22171,23.1,23.5,23.3,24.4; 22201,23,23.3,
        23.2,24.3; 22231,22.9,23.2,23.1,24.3; 22261,22.8,23.1,23,24.2; 22291,
        22.7,23,22.8,24.1; 22321,22.5,22.8,22.7,24.1; 22351,22.1,22.5,22.4,24.1;
        22381,22.1,22.5,22.5,24; 22411,22.1,22.5,22.5,24; 22441,22,22.3,22.3,
        23.9; 22471,22,22.3,22.3,24; 22501,22,22.3,22.3,24; 22531,22,22.3,22.3,
        23.9; 22561,22,22.3,22.3,23.9; 22591,22,22.3,22.3,23.9; 22621,22,22.3,
        22.3,23.9; 22651,22,22.3,22.3,24; 22681,22,22.3,22.3,24; 22711,22,22.3,
        22.3,24; 22741,22,22.3,22.3,23.9; 22771,22,22.3,22.3,23.9; 22801,22,
        22.3,22.3,23.9; 22831,22,22.3,22.3,23.8; 22861,22,22.3,22.3,23.7; 22891,
        22,22.3,22.3,23.7; 22921,22,22.3,22.3,23.7; 22951,22,22.3,22.3,23.8;
        22981,22,22.3,22.3,23.8; 23011,22,22.3,22.3,23.9; 23041,22,22.3,22.3,
        23.9; 23071,22,22.3,22.3,23.9; 23101,22,22.3,22.3,23.9; 23131,22,22.3,
        22.3,24; 23161,22,22.3,22.3,23.9; 23191,22,22.3,22.3,23.9; 23221,22,
        22.3,22.3,24; 23251,22,22.3,22.3,24; 23281,22,22.3,22.3,24; 23311,22,
        22.3,22.3,24; 23341,22,22.3,22.3,24; 23371,22,22.3,22.3,24; 23401,22,
        22.3,22.3,24; 23431,22.2,22.4,22.4,24; 23461,22.2,22.4,22.4,23.9; 23491,
        22.3,22.6,22.5,23.9; 23521,22.3,22.6,22.5,23.8; 23551,22.4,22.7,22.7,
        23.8; 23581,22.4,22.7,22.7,23.7; 23611,22.4,22.7,22.7,23.7; 23641,22.5,
        22.8,22.7,23.6; 23671,22.5,22.8,22.7,23.6; 23701,22.5,22.8,22.7,23.6;
        23731,22.5,22.8,22.7,23.6; 23761,22.5,22.8,22.7,23.7; 23791,22.4,22.7,
        22.7,23.9; 23821,22.4,22.7,22.7,23.9; 23851,22.4,22.7,22.7,24; 23881,
        22.4,22.7,22.7,24; 23911,22.2,22.5,22.4,23.9; 23941,22.2,22.5,22.4,24.1;
        23971,22.2,22.5,22.4,24.2; 24001,22.2,22.5,22.4,24.2; 24031,22.2,22.5,
        22.4,24.4; 24061,22.2,22.5,22.4,24.5; 24091,22.2,22.5,22.4,24.6; 24121,
        22.2,22.5,22.6,24.6; 24151,22.3,22.6,22.6,24.5; 24181,22.3,22.6,22.7,
        24.5; 24211,22.5,22.8,22.8,24.4; 24241,22.5,22.8,22.8,24.3; 24271,22.6,
        22.9,22.9,24.1; 24301,22.6,22.9,22.9,24; 24331,22.7,23,23,23.9; 24361,
        22.7,23,23,23.8; 24391,22.7,23,23,23.6; 24421,22.7,23,23,23.6; 24451,
        22.7,23,23,23.5; 24481,22.7,23,23,23.4; 24511,22.7,23,23,23.4; 24541,
        22.7,23,23,23.4; 24571,22.6,22.9,22.9,23.6; 24601,22.6,22.9,22.9,23.7;
        24631,22.6,22.9,22.8,23.8; 24661,22.5,22.8,22.8,23.8; 24691,22.5,22.8,
        22.8,24; 24721,22.5,22.8,22.8,24.1; 24751,22.5,22.8,22.8,24.3; 24781,
        22.5,22.8,22.8,24.4; 24811,22.5,22.8,22.8,24.5; 24841,22.5,22.8,22.8,
        24.6; 24871,22.5,22.8,22.8,24.6; 24901,22.5,22.8,22.8,24.6; 24931,22.6,
        22.9,22.9,24.5; 24961,22.6,22.9,22.9,24.3; 24991,22.6,22.9,22.9,24.2;
        25021,22.8,23.1,23,24.1; 25051,22.8,23.1,23,24; 25081,22.8,23.1,23,24;
        25111,22.8,23.1,23,23.9; 25141,22.8,23.1,23,23.8; 25171,22.8,23.1,23,
        23.8; 25201,22.8,23.1,23,23.8; 25231,22.8,23.1,23,23.7; 25261,22.8,23.1,
        23,23.7; 25291,22.8,23.1,23,23.7; 25321,22.8,23.1,23,23.7; 25351,22.8,
        23.1,23,23.8; 25381,22.8,23.1,23,23.8; 25411,22.8,23.1,23,23.9; 25441,
        22.8,23.1,23,24.1; 25471,22.8,23.1,23,24.2; 25501,22.8,23.1,23,24.2;
        25531,22.8,23.1,23,24.2; 25561,22.8,23.1,23,24.4; 25591,22.8,23.1,23,
        24.3; 25621,22.8,23.1,23,24.5; 25651,22.8,23.1,23,24.5; 25681,22.8,23.1,
        23,24.5; 25711,22.8,23.1,23,24.5; 25741,22.8,23.1,23,24.6; 25771,22.8,
        23.1,23,24.7; 25801,22.8,23.1,23,24.5; 25831,22.8,23.1,23,24.4; 25861,
        22.8,23.1,23,24.3; 25891,22.8,23.1,23,24.2; 25921,22.8,23.1,23,24.1;
        25951,22.8,23.1,23,24; 25981,22.8,23.1,23,23.9; 26011,22.8,23.1,23,23.8;
        26041,22.7,23.1,22.9,23.7; 26071,22.7,22.9,22.9,23.7; 26101,22.7,22.9,
        22.9,23.8; 26131,22.5,22.9,22.8,23.8; 26161,22.5,22.8,22.8,23.8; 26191,
        22.5,22.8,22.8,23.8; 26221,22.4,22.8,22.7,23.9; 26251,22.4,22.7,22.7,
        23.9; 26281,22.4,22.7,22.7,24.2; 26311,22.4,22.7,22.7,24.8; 26341,22.4,
        22.7,22.7,26.6; 26371,22.4,22.7,22.7,28.9; 26401,22.4,22.7,22.7,30.6;
        26431,22.4,22.7,22.7,29.4; 26461,22.4,22.7,22.7,24.5; 26491,22.4,22.7,
        22.7,25.1; 26521,22.4,22.7,22.7,24.7; 26551,22.4,22.7,22.7,24.4; 26581,
        22.4,22.7,22.7,23.6; 26611,22.3,22.6,22.6,23; 26641,22.2,22.5,22.5,22.6;
        26671,21.8,22.2,22,23.4; 26701,21.8,22.2,22.2,26.1; 26731,22,22.2,22.2,
        24.4; 26761,22,22.3,22.2,23.3; 26791,22,22.3,22.2,24.2; 26821,22,22.3,
        22.2,25.1; 26851,22,22.3,22.2,25.3; 26881,22,22.3,22.2,24.3; 26911,22,
        22.3,22.2,23.9; 26941,22,22.3,22.2,23.9; 26971,22,22.3,22.2,23.6; 27001,
        22,22.3,22.2,23.3; 27031,22,22.3,22.2,23.2; 27061,22,22.3,22.2,23.6;
        27091,22,22.3,22.2,23.6; 27121,22,22.3,22.2,23.6; 27151,22,22.3,22.2,
        23.9; 27181,22.1,22.4,22.4,24.1; 27211,22.1,22.4,22.4,24.1; 27241,22.1,
        22.3,22.3,24.6; 27271,22.1,22.3,22.3,24.6; 27301,22.1,22.3,22.3,24.6;
        27331,22.1,22.3,22.3,24.6; 27361,22.1,22.3,22.3,24.4; 27391,22.1,22.3,
        22.3,24.3; 27421,22.1,22.3,22.3,23.9; 27451,22.1,22.3,22.3,23.9; 27481,
        22.1,22.3,22.3,23.8; 27511,22.1,22.3,22.3,23.8; 27541,22.1,22.3,22.3,
        23.6; 27571,22.1,22.3,22.3,23.6; 27601,22.1,22.3,22.3,23.6; 27631,22.1,
        22.3,22.3,23.5; 27661,22.1,22.3,22.3,23.8; 27691,22.1,22.3,22.3,24.1;
        27721,22.1,22.3,22.3,24; 27751,22.1,22.3,22.3,23.9; 27781,22.1,22.3,
        22.3,23.9; 27811,22.1,22.3,22.3,24.2; 27841,22.1,22.3,22.3,24.3; 27871,
        22.1,22.3,22.3,24.2; 27901,22.1,22.3,22.3,24.2; 27931,22.1,22.3,22.3,24;
        27961,22.1,22.3,22.3,24; 27991,22.1,22.3,22.3,23.9; 28021,22.1,22.3,
        22.3,22.8; 28051,22.1,22.3,22.3,21.9; 28081,22.1,22.3,22.3,22.6; 28111,
        22.1,22.3,22.3,21.8; 28141,22.1,22.3,22.3,22.1; 28171,22.1,22.3,22.3,
        22.8; 28201,22.1,22.3,22.3,25; 28231,22.1,22.3,22.3,27.6; 28261,22.1,
        22.3,22.3,29.6; 28291,22.1,22.3,22.3,26.2; 28321,22.1,22.3,22.3,23.3;
        28351,22.1,22.3,22.3,24; 28381,22.1,22.3,22.3,23.9; 28411,22.1,22.3,
        22.3,23.6; 28441,22.1,22.3,22.3,22.7; 28472,22.1,22.3,22.3,21.8; 28501,
        22.1,22.3,22.3,22.7; 28531,22.1,22.3,22.3,23.9; 28561,22.1,22.3,22.3,
        25.3; 28591,22.1,22.3,22.3,24.6; 28621,22.1,22.3,22.3,22.7; 28651,22.1,
        22.3,22.3,22.5; 28681,22.1,22.3,22.3,21.8; 28711,22.1,22.3,22.3,21.6;
        28741,22.1,22.3,22.3,21.6; 28771,22.1,22.3,22.3,21.6; 28801,22.1,22.3,
        22.3,21.8; 28831,22.1,22.3,22.3,22; 28861,22.1,22.3,22.3,22.3; 28892,
        22.1,22.3,22.3,22.6; 28921,22.1,22.3,22.3,22.9; 28951,22.1,22.3,22.3,23;
        28981,22.1,22.3,22.3,23.2; 29012,22.1,22.3,22.4,23.4; 29042,22.1,22.4,
        22.4,23.5; 29072,22.2,22.4,22.5,23.5; 29102,22.2,22.5,22.5,23.5; 29132,
        22.3,22.7,22.6,23.6; 29162,22.4,22.8,22.7,23.7; 29192,22.6,22.9,22.9,
        23.8; 29222,22.7,23.1,23,23.8; 29252,22.9,23.2,23.2,23.9; 29282,23,23.3,
        23.3,23.9; 29312,23.2,23.5,23.5,23.8; 29342,23.4,23.7,23.7,23.8; 29372,
        23.5,23.8,23.8,23.7; 29402,23.6,23.9,24,23.7; 29432,23.8,24,24.1,23.6;
        29462,23.8,24.2,24.1,23.4; 29492,23.9,24.2,24.2,23.4; 29522,23.9,24.2,
        24.2,23.3; 29552,23.9,24.2,24.2,23.3; 29582,23.9,24.2,24.2,23.5; 29612,
        23.9,24.2,24.2,23.7; 29642,23.9,24.2,24.2,23.8; 29672,23.9,24.2,24.2,24;
        29702,24.9,25.3,24.7,24.1; 29732,23.5,23.8,23.9,24.2; 29762,24.1,24.4,
        24.3,24.4; 29792,23.6,23.9,24.1,24.5; 29822,24,24.4,24.1,24.5; 29852,
        24.1,24.3,24.6,24.7; 29882,24,24.4,24.2,24.8; 29912,23.7,23.9,24.1,24.7;
        29942,23.9,24.3,24.1,24.6; 29972,23.7,24,24.1,24.4; 30002,23.9,24.2,
        24.3,24.3; 30032,23.9,24.2,24.3,24.1; 30062,24.4,24.6,24.8,23.9; 30092,
        24,24.4,24.2,23.9; 30122,23.9,24.2,24.2,23.8; 30152,23.9,24.2,24.2,23.7;
        30182,23.9,24.2,24.2,23.6; 30212,23.9,24.2,24.2,23.6; 30242,23.9,24.2,
        24.2,23.5; 30272,23.9,24.2,24.2,23.5; 30302,23.9,24.2,24.2,23.7; 30332,
        23.9,24.2,24.2,23.8; 30362,23.9,24.2,24.2,23.8; 30392,23.9,24.2,24.2,
        23.8; 30422,23.9,24.2,24.2,23.9; 30452,23.9,24.2,24.2,23.9; 30482,23.9,
        24.2,24.2,24.1; 30512,23.9,24.2,24.2,24.1; 30542,23.9,24.2,24.2,24.1;
        30572,23.9,24.2,24.2,24.2; 30602,23.9,24.2,24.2,24.3; 30632,23.9,24.2,
        24.2,24.3; 30662,23.9,24.2,24.2,24.3; 30692,23.9,24.2,24.2,24.5; 30722,
        23.9,24.2,24.2,24.5; 30752,23.8,24.1,24.1,24.6; 30782,23.8,24.1,24.1,
        24.7; 30812,23.8,24.1,24.1,24.7; 30842,23.7,24,24,24.7; 30872,23.7,24,
        24,24.6; 30902,23.7,24,23.9,24.5; 30932,23.6,23.9,23.9,24.3; 30962,23.6,
        23.9,23.9,24.1; 30992,23.4,23.8,23.7,24.1; 31022,23.4,23.8,23.7,24;
        31052,23.4,23.8,23.6,24.1; 31082,23.3,23.6,23.6,24.2; 31112,23.3,23.6,
        23.5,24.1; 31142,23.2,23.5,23.5,24; 31172,23.2,23.5,23.4,24; 31202,23.1,
        23.4,23.4,24; 31232,23.1,23.4,23.3,24; 31262,23,23.3,23.3,23.9; 31292,
        23,23.3,23.2,23.9; 31322,22.8,23.2,23.1,23.7; 31352,22.8,23.2,23.1,23.8;
        31382,22.7,23,23,23.8; 31412,22.7,23,23,23.9; 31442,22.6,22.9,22.8,23.9;
        31472,22.6,22.9,22.8,24; 31502,22.5,22.8,22.7,24; 31532,22.5,22.8,22.6,
        24.4; 31562,22.3,22.6,22.6,25; 31592,22.1,22.4,22.3,25.1; 31622,22.1,
        22.4,22.4,24.9; 31652,22.1,22.4,22.4,24.7; 31682,22.1,22.4,22.4,24.5;
        31712,22.1,22.4,22.4,24.2; 31742,22.1,22.4,22.3,24; 31772,22.1,22.4,
        22.3,23.8; 31802,22.1,22.4,22.3,23.6; 31832,22.1,22.4,22.3,23.3; 31862,
        22.1,22.3,22.3,23.2; 31892,22.1,22.3,22.3,23.1; 31922,22.1,22.3,22.3,
        23.3; 31952,22.1,22.3,22.3,23.3; 31982,22.1,22.4,22.4,23.5; 32012,22.1,
        22.4,22.3,23.5; 32042,22.1,22.3,22.3,23.6; 32072,22.1,22.3,22.3,23.7;
        32102,22.1,22.3,22.3,23.8; 32132,22.1,22.3,22.3,24; 32162,22.1,22.3,
        22.3,24.1; 32192,22.1,22.3,22.3,24.1; 32222,22.1,22.3,22.3,24.3; 32252,
        22.1,22.3,22.3,24.3; 32282,22.1,22.3,22.3,24.4; 32312,22.1,22.3,22.3,
        24.4; 32342,22.1,22.3,22.3,24.3; 32372,22.1,22.3,22.3,24.3; 32402,22.1,
        22.3,22.3,24.3; 32432,22.1,22.3,22.3,24.3; 32462,22.1,22.3,22.3,24.5;
        32492,22.1,22.3,22.3,26; 32522,22.1,22.3,22.3,28.1; 32552,22.1,22.3,
        22.3,29.6; 32582,22.1,22.3,22.3,30.2; 32612,22.1,22.3,22.3,28.1; 32642,
        22.1,22.3,22.3,25.3; 32672,22.1,22.3,22.3,24.4; 32702,22.1,22.3,22.3,
        20.1; 32732,22.1,22.3,22.3,20.9; 32762,22.1,22.3,22.3,20.3; 32792,22.1,
        22.3,22.3,20.1; 32822,22.1,22.3,22.3,20.5; 32852,22.1,22.3,22.3,21;
        32882,22.1,22.3,22.3,21.6; 32912,22.1,22.3,22.3,22.1; 32942,22.1,22.3,
        22.3,22.6; 32972,22.1,22.3,22.3,23.2; 33002,22.1,22.3,22.3,23.8; 33032,
        22.1,22.3,22.3,24.3; 33062,22.1,22.3,22.3,24.4; 33092,22.1,22.3,22.3,
        24.6; 33122,22.1,22.3,22.3,24.7; 33152,22.1,22.3,22.3,24.7; 33182,22.1,
        22.3,22.3,24.6; 33212,22.1,22.3,22.3,24.5; 33242,22.1,22.3,22.3,24.4;
        33272,22.1,22.3,22.3,24.2; 33302,22.1,22.3,22.3,24.1; 33332,22.1,22.3,
        22.3,23.9; 33362,22.1,22.3,22.3,23.7; 33392,22.1,22.3,22.3,23.6; 33422,
        22.1,22.3,22.3,23.6; 33452,22.1,22.3,22.3,23.6; 33482,22.1,22.3,22.3,
        23.7; 33512,22.1,22.3,22.3,23.6; 33542,22.1,22.3,22.3,23.5; 33572,22.1,
        22.3,22.3,23.6; 33602,22.1,22.3,22.3,23.6; 33632,22.1,22.3,22.3,23.6;
        33662,22.1,22.3,22.3,23.6; 33692,22.1,22.3,22.3,23.6; 33722,22.1,22.3,
        22.3,23.8; 33752,22.1,22.3,22.3,23.7; 33782,22.1,22.3,22.3,23.7; 33812,
        22.1,22.3,22.3,23.9; 33842,22.1,22.3,22.3,23.9; 33872,22.1,22.3,22.3,24;
        33902,22.1,22.3,22.3,23.9; 33932,22.1,22.3,22.3,23.9; 33962,22.1,22.4,
        22.4,23.9; 33992,22.2,22.4,22.4,23.9; 34022,22.2,22.4,22.4,24; 34052,
        22.3,22.5,22.5,23.9; 34082,22.3,22.5,22.5,23.9; 34112,22.3,22.5,22.5,
        23.8; 34142,22.3,22.6,22.5,23.8; 34172,22.3,22.6,22.5,23.7; 34202,22.3,
        22.6,22.5,23.6; 34232,22.3,22.6,22.5,23.5; 34262,22.3,22.6,22.5,23.6;
        34292,22.3,22.6,22.5,23.6; 34322,22.3,22.6,22.5,23.6; 34352,22.3,22.6,
        22.5,23.7; 34382,22.4,22.6,22.6,23.7; 34412,22.2,22.5,22.5,23.6; 34442,
        22.2,22.5,22.5,23.7; 34472,22.3,22.6,22.5,23.8; 34502,22.3,22.6,22.5,
        23.9; 34532,22.3,22.6,22.5,23.9; 34562,22.3,22.6,22.5,24; 34592,22.3,
        22.6,22.5,24.1; 34622,22.3,22.6,22.7,24.2; 34652,22.4,22.7,22.7,24.2;
        34682,22.4,22.7,22.8,24.1; 34712,22.5,22.9,22.9,24.1; 34742,22.5,22.9,
        22.9,24.1; 34772,22.7,23,23,24.1; 34802,22.7,23,23,23.9; 34832,22.8,23,
        23,23.9; 34862,22.8,23.1,23.1,23.9; 34892,22.8,23.1,23.1,23.8; 34922,
        22.8,23.1,23.1,23.8; 34952,22.8,23.1,23.1,23.7; 34982,22.8,23.1,23.1,
        23.7; 35012,22.8,23.1,23.1,23.6; 35042,22.8,23.1,23.1,23.7; 35072,22.8,
        23.1,23.1,23.8; 35102,22.8,23.1,23.1,23.9; 35132,22.8,23.1,23.1,23.9;
        35162,22.8,23.1,23.1,24.1; 35192,22.8,23.1,23.1,24.1; 35222,22.8,23.1,
        23.1,24.1; 35252,22.8,23.1,23.1,24.2; 35282,22.8,23.1,23.1,24.2; 35312,
        22.8,23.1,23.1,24.3; 35342,22.8,23.1,23.1,24.3; 35372,22.8,23.1,23.1,
        24.2; 35402,22.8,23.1,23.1,24.2; 35432,22.8,23.1,23.1,24.1; 35462,22.8,
        23.1,23.1,24.1; 35492,22.8,23.1,23.1,24; 35522,22.8,23.1,23.1,23.9;
        35552,22.8,23.1,23.1,23.9; 35582,22.8,23.1,23.1,23.8; 35612,22.8,23.1,
        23.1,23.7; 35642,22.8,23.1,23.1,23.7; 35672,22.8,23.1,23.1,23.7; 35702,
        22.8,23.1,23.1,23.8; 35732,22.8,23.1,23.1,23.8; 35762,22.8,23.1,23.1,
        23.8; 35792,22.8,23.1,23.1,23.7; 35822,22.8,23.1,23.1,23.8; 35852,22.8,
        23.1,23.1,23.9; 35882,22.8,23.1,23.1,23.9; 35912,22.8,23.1,23.1,24;
        35942,22.8,23.1,23.1,24.1; 35972,22.8,23.1,23.1,24.1; 36002,22.9,23.1,
        23.1,24; 36032,22.9,23.3,23.3,24; 36062,22.9,23.3,23.3,23.9; 36092,23,
        23.3,23.3,23.9; 36122,23,23.4,23.4,23.9; 36152,23,23.4,23.4,23.9; 36182,
        23,23.4,23.4,23.9; 36212,23.1,23.4,23.4,23.9; 36242,23.1,23.4,23.4,23.9;
        36272,23.1,23.4,23.4,23.9; 36302,23.1,23.4,23.4,24; 36332,23.1,23.4,
        23.4,24; 36362,23.1,23.4,23.4,24; 36392,23.1,23.4,23.4,24.1; 36422,23.1,
        23.4,23.4,24.1; 36452,23.1,23.4,23.4,24.1; 36482,23.1,23.4,23.4,24.1;
        36512,23.1,23.4,23.4,24.1; 36542,23.1,23.4,23.4,24; 36572,23.1,23.4,
        23.4,23.9; 36602,23.1,23.4,23.4,24; 36632,23.1,23.4,23.4,24; 36662,23.1,
        23.4,23.4,24; 36692,23.1,23.4,23.4,24; 36722,23.1,23.4,23.4,24; 36752,
        23.1,23.4,23.4,24; 36782,23.1,23.4,23.4,24; 36812,23.1,23.5,23.5,24;
        36842,23.1,23.5,23.5,24; 36872,23.1,23.5,23.5,24; 36902,23.2,23.5,23.5,
        23.9; 36932,23.2,23.6,23.6,24; 36962,23.2,23.6,23.6,24; 36992,23.2,23.6,
        23.6,23.9; 37022,23.2,23.6,23.6,23.8; 37052,23.2,23.6,23.6,23.8; 37082,
        23.2,23.6,23.6,23.7; 37112,23.2,23.6,23.6,23.8; 37142,23.2,23.6,23.6,
        23.9; 37172,23.2,23.6,23.6,23.9; 37202,23.2,23.6,23.6,24; 37232,23.2,
        23.6,23.6,24.1; 37262,23.2,23.6,23.6,24.1; 37292,23.2,23.6,23.6,24.1;
        37322,23.2,23.6,23.6,24.1; 37352,23.3,23.6,23.6,24.2; 37382,23.3,23.6,
        23.6,24.2; 37412,23.3,23.7,23.7,24.1; 37442,23.3,23.7,23.7,24.1; 37472,
        23.3,23.7,23.7,24.1; 37502,23.3,23.7,23.7,24.1; 37532,23.3,23.7,23.7,
        24.2; 37562,23.3,23.7,23.7,24.2; 37592,23.3,23.7,23.7,24.3; 37622,23.3,
        23.7,23.7,24.3; 37652,23.3,23.7,23.7,24.4; 37682,23.3,23.7,23.7,24.4;
        37712,23.3,23.7,23.7,24.5; 37742,23.3,23.7,23.7,24.4; 37772,23.3,23.7,
        23.7,24.4; 37802,23.3,23.7,23.7,24.3; 37832,23.3,23.7,23.7,24.2; 37862,
        23.3,23.7,23.7,24.2; 37892,23.3,23.7,23.7,24.1; 37922,23.3,23.7,23.7,
        24.1; 37952,23.3,23.7,23.7,24.1; 37982,23.3,23.7,23.7,24; 38012,23.3,
        23.7,23.7,24; 38042,23.3,23.7,23.7,24; 38072,23.3,23.7,23.7,24; 38102,
        23.3,23.7,23.7,24.2; 38132,23.3,23.7,23.7,24.2; 38162,23.3,23.7,23.7,
        24.1; 38192,23.3,23.7,23.7,24.2; 38222,23.3,23.7,23.7,24.1; 38252,23.3,
        23.7,23.7,24.1; 38282,23.3,23.7,23.7,24.1; 38312,23.3,23.7,23.7,24.1;
        38342,23.3,23.7,23.7,24.1; 38372,23.3,23.7,23.7,24.1; 38402,23.3,23.7,
        23.7,24.2; 38432,23.3,23.7,23.7,24.3; 38462,23.3,23.7,23.7,24.3; 38492,
        23.3,23.7,23.7,24.3; 38522,23.3,23.7,23.7,24.4; 38552,23.3,23.7,23.7,
        24.5; 38582,23.3,23.7,23.7,24.4; 38612,23.3,23.7,23.7,24.5; 38642,23.3,
        23.7,23.7,24.5; 38672,23.3,23.7,23.7,24.4; 38702,23.3,23.7,23.7,24.4;
        38732,23.3,23.7,23.6,24.4; 38762,23.3,23.6,23.6,24.3; 38792,23.3,23.6,
        23.6,24.4; 38822,23.2,23.6,23.6,24.4; 38852,23.2,23.5,23.5,24.4; 38882,
        23.2,23.5,23.5,24.3; 38912,23.1,23.5,23.5,24.2; 38942,23.1,23.5,23.3,
        24.2; 38972,23,23.3,23.3,24.2; 39002,23,23.3,23.3,24.2; 39032,23,23.3,
        23.2,24.1; 39062,22.9,23.2,23.2,24.2; 39092,22.9,23.2,23.2,24.2; 39122,
        22.8,23.1,23.1,24.2; 39152,22.8,23.1,23.1,24.2; 39182,22.7,23,23,24.2;
        39212,22.7,23,23,24.3; 39242,22.7,23,22.9,24.4; 39272,22.6,22.9,22.9,
        24.4; 39302,22.6,22.9,22.9,24.4; 39332,22.4,22.7,22.7,24.4; 39362,22.4,
        22.7,22.7,24.4; 39392,22.3,22.6,22.6,24.4; 39422,22.3,22.6,22.5,24.5;
        39452,22.2,22.5,22.5,24.5; 39482,22.2,22.5,22.5,24.5; 39512,22,22.3,
        22.4,24.6; 39542,22,22.3,22.4,24.6; 39572,22,22.3,22.4,24.6; 39602,22,
        22.3,22.4,24.5; 39632,21.8,22.1,22,24.5; 39662,21.8,22.1,22.2,24.5;
        39692,21.9,22.3,22.2,24.5; 39722,21.9,22.3,22.3,24.3; 39752,21.9,22.3,
        22.3,24.3; 39782,22,22.3,22.3,24.3; 39812,22,22.3,22.3,24.3; 39842,22,
        22.3,22.3,24.3; 39872,22,22.3,22.3,24.3; 39902,22,22.3,22.3,24.3; 39932,
        22,22.3,22.3,24.3; 39962,22,22.3,22.3,24.3; 39992,22,22.3,22.3,24.3;
        40022,22,22.3,22.3,24.3; 40052,22,22.3,22.3,24.3; 40082,22.2,22.5,22.4,
        24.2; 40112,22,22.3,22.3,24.2; 40142,22,22.3,22.3,24.1; 40172,22,22.3,
        22.3,24.2; 40202,22,22.3,22.3,24.4; 40232,22,22.3,22.3,24.6; 40262,22,
        22.3,22.3,24.8; 40292,22,22.3,22.3,24.9; 40322,22,22.3,22.3,25.1; 40352,
        22,22.3,22.3,25.1; 40382,22,22.3,22.3,25; 40412,22,22.3,22.3,25; 40442,
        22,22.3,22.3,24.8; 40472,22,22.3,22.3,24.7; 40502,22,22.3,22.3,24.5;
        40532,22,22.3,22.3,24.4; 40562,22,22.3,22.3,24.4; 40592,22,22.3,22.3,
        24.3; 40622,22,22.3,22.3,24.2; 40652,22,22.3,22.3,24.2; 40682,22,22.3,
        22.3,24.3; 40712,22,22.3,22.3,24.4; 40742,22,22.3,22.3,24.5; 40772,22,
        22.3,22.3,24.5; 40802,22,22.3,22.3,24.7; 40832,22,22.3,22.3,24.7; 40862,
        22,22.3,22.3,22.6; 40892,22,22.3,22.3,24.1; 40922,22,22.3,22.3,24.4;
        40952,22,22.3,22.3,24.3; 40982,22,22.3,22.3,23.8; 41012,22,22.3,22.3,
        21.2; 41042,22,22.3,22.3,19.6; 41072,22,22.3,22.3,18.7; 41102,22,22.3,
        22.3,18.3; 41132,22,22.3,22.3,18.5; 41162,22,22.3,22.3,19; 41192,22,
        22.3,22.3,19.8; 41222,22,22.3,22.3,20.6; 41252,22,22.3,22.3,21.3; 41282,
        22,22.3,22.3,22.1; 41312,22.2,22.5,22.4,22.8; 41342,22.3,22.6,22.6,23.5;
        41372,22.5,22.8,22.8,23.9; 41402,22.6,22.9,23,24.2; 41432,22.9,23.1,
        23.1,24.2; 41462,23,23.3,23.3,24; 41492,23.1,23.4,23.5,23.8; 41522,23.4,
        23.7,23.6,23.7; 41552,23.6,23.9,23.9,23.5; 41582,23.7,24,24,23.3; 41612,
        23.8,24.1,24.2,23.1; 41642,23.8,24.1,24.2,23; 41672,24,24.2,24.2,22.8;
        41702,24,24.2,24.2,22.8; 41732,24,24.2,24.2,22.9; 41762,24,24.2,24.2,
        23.1; 41792,24,24.2,24.2,23.1; 41822,24,24.2,24.2,23.3; 41852,23.5,23.8,
        24,23.5; 41882,24.1,24.4,24.3,23.5; 41912,23.6,23.8,24,23.7; 41942,24.1,
        24.4,24.3,23.8; 41972,23.6,23.9,24,23.8; 42002,24,24.3,24.2,23.9; 42032,
        23.8,24.1,24.4,24.7; 42062,25,25.2,25.4,25.2; 42092,23.9,24.3,24.1,25.1;
        42122,24,24.2,24.3,24.9; 42152,24,24.2,24.3,24.7; 42182,24.5,24.8,24.7,
        24.5; 42212,23.9,24.2,24.1,24.3; 42242,23.9,24.2,24.1,24; 42272,23.9,
        24.2,24.1,23.8; 42302,23.9,24.2,24.1,23.6; 42332,23.9,24.2,24.1,23.5;
        42362,24,24.3,24.1,23.6; 42392,24,24.3,24.1,23.6; 42422,24,24.3,24.1,
        23.7; 42452,24,24.3,24.1,23.7; 42482,23.9,24.3,24.1,23.7; 42512,23.9,
        24.3,24.1,23.7; 42542,23.9,24.3,24.1,23.7; 42572,23.9,24.3,24.1,23.8;
        42602,23.9,24.3,24.1,23.8; 42632,23.9,24.3,24.1,23.9; 42662,23.9,24.3,
        24.1,24; 42692,23.9,24.3,24.1,24.2; 42722,23.9,24.3,24.1,24.2; 42752,
        23.9,24.3,24.1,24.5; 42782,23.9,24.3,24.1,24.6; 42812,23.9,24.3,24.1,
        24.7; 42842,23.9,24.3,24.1,24.9; 42872,23.9,24.3,24.1,24.9; 42902,23.9,
        24.3,24.1,24.8; 42932,23.9,24.3,24.1,24.8; 42962,23.9,24.3,24.1,24.7;
        42992,23.9,24.3,24.1,24.7; 43022,23.9,24.3,24.1,24.6; 43052,23.9,24.3,
        24.1,24.5; 43082,23.9,24.3,24.1,24.3; 43112,23.9,24.3,24.1,24.3; 43142,
        23.9,24.3,24.1,24.4; 43172,23.9,24.1,24.1,24.3; 43202,23.9,24.1,24.1,
        24.3; 43232,23.9,24.1,24.1,24.2; 43262,23.9,24.1,24.1,24.2; 43292,23.8,
        24,24,24.1; 43322,23.8,24,24,24; 43352,23.7,24,24,24; 43382,23.7,23.9,
        23.9,23.9; 43412,23.7,23.9,23.9,23.9; 43442,23.5,23.9,23.9,23.9; 43472,
        23.5,23.8,23.7,23.9; 43502,23.4,23.8,23.7,23.9; 43532,23.4,23.8,23.6,
        23.9; 43562,23.3,23.6,23.6,23.8; 43592,23.3,23.6,23.5,23.8; 43622,23.2,
        23.5,23.4,23.9; 43652,23,23.3,23.3,24; 43682,23,23.3,23.3,24; 43712,
        22.9,23.2,23.1,24; 43742,22.8,23.1,23,24; 43772,22.8,23.1,23,24; 43802,
        22.6,22.9,22.9,23.9; 43832,22.5,22.8,22.8,24; 43862,22.4,22.7,22.6,24;
        43892,22.2,22.6,22.5,24; 43922,22.2,22.6,22.5,24; 43952,21.9,22.2,22.1,
        24; 43982,21.9,22.2,22.3,24.1; 44012,22,22.3,22.3,24.1; 44042,22,22.3,
        22.3,24.2; 44072,22,22.3,22.3,24.3; 44102,22,22.3,22.3,24.2; 44132,22,
        22.3,22.3,24.2; 44162,22,22.3,22.3,24.1; 44192,22,22.3,22.3,24.1; 44222,
        22,22.3,22.3,24.1; 44252,22,22.3,22.3,24; 44282,22,22.3,22.3,23.9;
        44312,22,22.3,22.3,23.6; 44342,22,22.3,22.3,23.5; 44372,22,22.3,22.3,
        23.5; 44402,22,22.3,22.3,23.5; 44432,22,22.3,22.3,23.4; 44462,22,22.3,
        22.3,23.4; 44492,22,22.3,22.3,23.4; 44522,22,22.3,22.3,23.4; 44552,22,
        22.3,22.3,23.5; 44582,22,22.3,22.3,23.6; 44612,22,22.3,22.3,23.6; 44642,
        22,22.3,22.3,23.7; 44672,22,22.3,22.3,23.7; 44702,22,22.3,22.3,23.8;
        44732,22,22.3,22.3,23.8; 44762,22,22.3,22.3,23.9; 44792,22,22.3,22.3,
        23.9; 44822,22,22.3,22.3,23.8; 44852,22.1,22.4,22.4,23.8; 44882,22.1,
        22.4,22.5,23.8; 44912,22.3,22.5,22.5,23.7; 44942,22.3,22.7,22.6,23.7;
        44972,22.4,22.7,22.7,23.5; 45002,22.5,22.8,22.7,23.3; 45032,22.5,22.8,
        22.8,23.3; 45062,22.6,22.9,22.8,23.2; 45092,22.6,22.9,22.8,23.1; 45122,
        22.6,22.9,22.8,23.1; 45152,22.6,22.9,22.8,23.2; 45182,22.8,23.1,23,23.4;
        45212,22.5,22.8,22.7,23.2; 45242,22.5,22.8,22.8,23.4; 45272,22.6,22.8,
        22.8,23.8; 45302,22.6,22.8,22.8,25.2; 45332,22.6,22.8,22.8,32.4; 45362,
        22.6,22.8,22.8,41.8; 45392,22.6,22.8,22.8,37.8; 45422,22.6,22.8,22.8,
        34.6; 45452,22.6,22.9,22.8,31.9; 45482,22.6,22.9,22.9,29.5; 45512,22.7,
        23,23,26.6; 45542,22.8,23,23,26.4; 45572,22.8,23,23,25.5; 45602,22.8,23,
        23,24.2; 45632,22.8,23.1,23,24; 45662,22.7,23,22.9,24.1; 45692,22.7,23,
        22.9,23.8; 45722,22.5,22.9,22.8,23.7; 45752,22.4,22.7,22.7,23.7; 45782,
        22.3,22.6,22.5,23.8; 45812,22.2,22.5,22.4,23.9; 45842,22.1,22.4,22.3,24;
        45872,22.1,22.4,22.3,24.2; 45902,22.1,22.4,22.3,24.4; 45932,22.1,22.3,
        22.3,24.6; 45962,22.1,22.3,22.3,24.8; 45992,22.1,22.3,22.3,24.8; 46022,
        22.1,22.3,22.3,24.6; 46052,22.1,22.3,22.3,20.2; 46082,22.1,22.3,22.3,
        18.6; 46112,22.1,22.3,22.3,19.3; 46142,22.1,22.3,22.3,20.1; 46172,22.1,
        22.3,22.3,21.7; 46202,22.1,22.3,22.3,23.9; 46232,22.1,22.3,22.3,23.7;
        46262,22.1,22.3,22.3,23.5; 46292,22.1,22.3,22.3,23.5; 46322,22.1,22.3,
        22.3,23.5; 46352,22.1,22.3,22.3,23.7; 46382,22.1,22.4,22.4,24.1; 46412,
        22.1,22.4,22.3,24.3; 46442,22.1,22.4,22.3,24.5; 46472,21.8,22.1,22,24.6;
        46502,21.8,22.1,22.2,24.8; 46532,22,22.2,22.2,24.9; 46562,22,22.2,22.2,
        25.1; 46592,22,22.2,22.3,24.9; 46622,22.1,22.4,22.3,23; 46652,22.1,22.4,
        22.3,22.9; 46682,22.1,22.4,22.3,23.3; 46712,22.1,22.4,22.3,23.4; 46742,
        22.1,22.4,22.3,23.3; 46772,22.1,22.4,22.3,23.3; 46802,22.1,22.4,22.3,
        23.3; 46832,22.1,22.4,22.3,24; 46862,22.1,22.4,22.3,24.7; 46892,22.1,
        22.4,22.3,24.6; 46922,22.1,22.4,22.3,24.4; 46952,22.1,22.4,22.3,24.3;
        46982,22.1,22.4,22.3,24.2; 47012,22.1,22.4,22.3,24.1; 47042,22.1,22.4,
        22.3,24.1; 47072,22.1,22.4,22.3,24.1; 47102,22.1,22.4,22.3,24.1; 47132,
        22.1,22.4,22.3,24.1; 47162,22.1,22.4,22.3,24; 47192,22.1,22.4,22.3,23.9;
        47222,22.1,22.4,22.3,23.9; 47252,22.1,22.4,22.3,23.9; 47282,22.1,22.4,
        22.3,24; 47312,22.1,22.4,22.3,23.9; 47342,22.1,22.4,22.3,23.8; 47372,
        22.1,22.4,22.3,23.7; 47402,22.1,22.4,22.3,23.9; 47432,22.1,22.4,22.3,
        23.9; 47462,22.1,22.4,22.3,23.9; 47492,22.1,22.4,22.3,23.9; 47522,22.1,
        22.4,22.3,23.9; 47552,22.1,22.4,22.3,23.9; 47582,22.1,22.4,22.3,23.9;
        47612,22.1,22.4,22.3,24; 47642,22.1,22.4,22.3,24.1; 47672,22.1,22.4,
        22.3,24.1; 47702,22.1,22.4,22.3,24.1; 47732,22.1,22.4,22.3,24.1; 47762,
        22.1,22.4,22.3,24.2; 47792,22.1,22.4,22.3,24.2; 47822,22.1,22.4,22.3,
        24.1; 47852,22.1,22.4,22.3,24.1; 47882,22.1,22.4,22.3,24; 47912,22.1,
        22.4,22.3,23.9; 47942,22.1,22.4,22.3,23.8; 47972,22.1,22.4,22.3,23.8;
        48002,22.1,22.4,22.3,23.8; 48032,22.1,22.4,22.3,24.1; 48062,22.1,22.4,
        22.3,24.2; 48092,22.1,22.4,22.3,24.2; 48122,22.1,22.4,22.3,24.1; 48152,
        22.1,22.4,22.3,24.1; 48182,22.1,22.4,22.3,24.2; 48212,22.1,22.4,22.3,
        24.1; 48242,22.1,22.4,22.3,24.1; 48272,22.1,22.4,22.3,23.8; 48302,22.1,
        22.4,22.3,22.5; 48332,22.1,22.4,22.3,21; 48362,22.1,22.4,22.3,20.8;
        48392,22.1,22.4,22.3,21.3; 48422,22.1,22.4,22.3,21.8; 48452,22.1,22.4,
        22.3,22.3; 48482,22.1,22.4,22.3,22.9; 48512,22.1,22.4,22.3,23.7; 48542,
        22.1,22.4,22.3,24; 48572,22.1,22.4,22.3,24.1; 48602,22.1,22.4,22.3,24.7;
        48632,22.1,22.4,22.3,25.4; 48662,22.1,22.4,22.3,25.6; 48692,22.1,22.4,
        22.3,25.8; 48722,22.1,22.4,22.3,25.6; 48752,22.1,22.4,22.3,25.4; 48782,
        22.1,22.4,22.3,25.3; 48812,22.1,22.4,22.3,25.1; 48842,22.1,22.4,22.3,
        24.9; 48872,22.1,22.4,22.3,24.7; 48902,22.1,22.4,22.3,24.4; 48932,22.1,
        22.4,22.3,24.3; 48962,22.1,22.4,22.3,24.1; 48992,22.1,22.4,22.3,23.9;
        49022,22.1,22.4,22.3,23.6; 49052,22.1,22.4,22.3,23.4; 49082,22.1,22.4,
        22.3,23.3; 49112,22.1,22.4,22.3,23.4; 49142,22.1,22.4,22.3,23.5; 49172,
        22.1,22.4,22.3,23.7; 49202,22.1,22.4,22.3,23.8; 49232,22.1,22.4,22.3,24;
        49262,22.1,22.4,22.3,24.2; 49292,22.1,22.4,22.3,24.3; 49322,22.1,22.4,
        22.3,24.5; 49352,22.1,22.4,22.3,24.7; 49382,22.1,22.4,22.3,24.9; 49412,
        22.1,22.4,22.3,24.8; 49442,22.1,22.4,22.3,24.8; 49472,22.1,22.4,22.3,
        24.7; 49502,22.1,22.4,22.3,24.6; 49532,22.1,22.4,22.3,24.6; 49562,22.1,
        22.4,22.3,24.4; 49592,22.1,22.4,22.3,24.2; 49622,22.1,22.4,22.3,24.2;
        49652,22.1,22.4,22.3,24.2; 49682,22.1,22.4,22.3,24; 49712,22.1,22.4,
        22.3,23.7; 49742,22.1,22.4,22.3,23.5; 49772,22.1,22.4,22.3,23.2; 49802,
        22.1,22.4,22.3,23; 49832,22.1,22.4,22.3,23.1; 49862,22.1,22.4,22.3,23.1;
        49892,22.1,22.4,22.3,23.2; 49922,22.1,22.4,22.3,23.4; 49952,22.1,22.4,
        22.3,23.5; 49982,22.1,22.4,22.3,23.7; 50012,22.1,22.4,22.3,23.9; 50042,
        22.1,22.4,22.3,24; 50072,22.1,22.4,22.3,24.3; 50102,22.1,22.4,22.3,24.6;
        50132,22.1,22.4,22.3,24.9; 50162,22.1,22.4,22.3,24.9; 50192,22.1,22.4,
        22.3,24.8; 50222,22.1,22.4,22.3,24.7; 50252,22.1,22.4,22.3,24.5; 50282,
        22.1,22.4,22.3,24.4; 50312,22.1,22.4,22.3,24.3; 50342,22.1,22.4,22.3,
        24.1; 50372,22.1,22.4,22.3,23.9; 50402,22.1,22.4,22.3,23.6; 50432,21.9,
        22.2,22.3,23.2; 50462,21.9,22.2,22.3,22.8; 50492,22,22.3,22.3,22.4;
        50522,22,22.3,22.3,22.3; 50552,22,22.3,22.3,22.6; 50582,22,22.3,22.3,
        22.7; 50612,22,22.3,22.3,22.9; 50642,22,22.3,22.3,23.1; 50672,22,22.3,
        22.3,23.4; 50702,22,22.3,22.3,23.6; 50732,22,22.3,22.3,23.8; 50762,22,
        22.3,22.3,24; 50792,22,22.3,22.3,24.3; 50822,22,22.3,22.3,24.5; 50852,
        22,22.3,22.3,24.7; 50882,22,22.3,22.3,24.9; 50912,22,22.3,22.3,25;
        50942,22,22.3,22.3,24.9; 50972,22,22.3,22.3,24.8; 51002,22,22.3,22.3,
        24.7; 51032,22,22.3,22.3,24.6; 51062,22,22.3,22.3,24.4; 51092,22,22.3,
        22.3,24.3; 51122,22,22.3,22.3,24.2; 51152,22,22.3,22.3,24.1; 51182,22,
        22.3,22.4,23.9; 51212,21.9,22.2,22.3,23.2; 51242,21.9,22.2,22.3,23.1;
        51272,21.9,22.2,22.3,23.1; 51302,22,22.2,22.3,23.1; 51332,22,22.4,22.3,
        23.2; 51362,22,22.4,22.3,23.4; 51392,22,22.4,22.3,23.2; 51422,22,22.4,
        22.3,23; 51452,22,22.4,22.3,22.7; 51482,22,22.4,22.3,22.6; 51512,22,
        22.4,22.3,22.6; 51542,22,22.4,22.3,22.7; 51572,22,22.4,22.4,22.7; 51602,
        22.2,22.5,22.5,22.7; 51632,22.3,22.6,22.6,22.7; 51662,22.3,22.6,22.6,
        22.9; 51692,22.5,22.8,22.8,22.9; 51722,22.7,22.9,22.9,23; 51752,22.8,23,
        23.1,23.1; 51782,22.9,23.1,23.2,23.2; 51812,23,23.2,23.2,23.3; 51842,23,
        23.3,23.3,23.5; 51872,23.1,23.3,23.4,23.5; 51902,23.1,23.5,23.4,23.6;
        51932,23.2,23.5,23.5,23.7; 51962,23.2,23.6,23.5,23.7; 51992,23.2,23.6,
        23.5,23.7; 52022,23.3,23.6,23.5,23.7; 52052,23.3,23.6,23.6,23.8; 52082,
        23.3,23.6,23.6,23.8; 52112,23.3,23.7,23.6,23.9; 52142,23.3,23.7,23.6,
        23.9; 52172,23.3,23.7,23.6,24; 52202,23.3,23.6,23.6,24; 52232,23.3,23.6,
        23.6,24.1; 52262,23.3,23.6,23.6,24.1; 52292,23.3,23.7,23.6,24.1; 52322,
        23.3,23.7,23.6,24.2; 52352,23.3,23.7,23.6,24.2; 52382,23.4,23.7,23.8,
        24.3; 52412,23.4,23.8,23.8,24.3; 52442,23.4,23.8,23.8,24.2; 52472,23.6,
        23.8,23.8,24.2; 52502,23.6,23.8,23.8,24.2; 52532,23.6,23.8,23.8,24.1;
        52562,23.6,23.8,23.8,24; 52592,23.6,23.8,23.8,23.9; 52622,23.6,23.8,
        23.8,23.9; 52652,23.6,23.8,23.8,23.9; 52682,23.6,23.8,23.8,23.9; 52712,
        23.6,23.8,23.8,23.9; 52742,23.6,23.8,23.8,23.9; 52772,23.6,23.8,23.8,
        23.9; 52802,23.6,23.8,23.8,23.9; 52832,23.6,23.8,23.8,23.8; 52862,23.6,
        23.8,23.8,23.9; 52892,23.6,23.8,23.8,23.9; 52922,23.6,23.8,23.8,24;
        52952,23.6,23.8,23.8,24; 52982,23.6,23.8,23.8,24.1; 53012,23.6,23.8,
        23.8,24.1; 53042,23.6,23.8,23.8,24.1; 53072,23.6,23.8,23.8,24.2; 53102,
        23.6,23.8,23.8,24.1; 53132,23.4,23.8,23.8,24.1; 53162,23.4,23.7,23.6,
        24.1; 53192,23.4,23.7,23.6,24.1; 53222,23.4,23.7,23.6,24.1; 53252,23.3,
        23.6,23.5,24.1; 53282,23.3,23.6,23.5,24; 53312,23.3,23.6,23.5,24; 53342,
        23.2,23.5,23.4,24; 53372,23.2,23.5,23.4,23.9; 53402,23.2,23.5,23.4,23.9;
        53432,23.2,23.5,23.3,23.9; 53462,23,23.3,23.3,23.9; 53492,23,23.3,23.3,
        23.9; 53522,23,23.3,23.3,23.9; 53552,23,23.3,23.3,23.9; 53582,23,23.3,
        23.3,23.9; 53612,23,23.3,23.3,23.9; 53642,23,23.3,23.3,23.9; 53672,23,
        23.3,23.3,23.9; 53702,23,23.3,23.3,23.9; 53732,23,23.3,23.3,24.1; 53762,
        23,23.3,23.3,24.1; 53792,23,23.3,23.3,24.1; 53822,23,23.3,23.3,24.1;
        53852,23,23.3,23.3,24.1; 53882,23,23.3,23.3,24.1; 53912,23,23.3,23.3,
        24.4; 53942,23,23.3,23.3,24.8; 53972,23,23.3,23.3,25.1; 54002,23,23.3,
        23.3,25.6; 54032,23,23.3,23.3,25.9; 54062,23,23.3,23.3,26.2; 54092,23,
        23.3,23.3,26.1; 54122,23,23.3,23.3,25.9; 54152,23,23.3,23.3,25.6; 54182,
        23,23.3,23.3,25.4; 54212,22.9,23.2,23.2,25.1; 54242,22.9,23.2,23.2,24.8;
        54272,22.9,23.2,23.1,24.6; 54302,22.8,23.1,23.1,24.5; 54332,22.8,23.1,
        23,24.3; 54362,22.7,22.9,22.9,23.9; 54392,22.6,22.9,22.9,23.2; 54422,
        22.5,22.8,22.7,22.5; 54452,22.5,22.7,22.6,21.9; 54482,22.3,22.7,22.6,
        21.8; 54512,22.2,22.6,22.5,21.8; 54542,22.2,22.4,22.4,21.9; 54572,22.1,
        22.4,22.4,22.2; 54602,22.1,22.3,22.3,22.5; 54632,22.1,22.3,22.3,22.8;
        54662,22.1,22.3,22.3,23; 54692,22.1,22.3,22.3,23.2; 54722,22.1,22.3,
        22.3,23.4; 54752,22.1,22.3,22.3,23.6; 54782,22.1,22.4,22.4,23.9; 54812,
        22.2,22.4,22.5,24; 54842,22.3,22.6,22.6,24.4; 54872,22.3,22.7,22.7,24.4;
        54902,22.5,22.8,22.8,24.4; 54932,22.6,22.9,22.9,24.4; 54962,22.6,22.9,
        22.9,24.3; 54992,22.8,23.1,23.1,24.2; 55022,22.9,23.2,23.2,24.2; 55052,
        22.9,23.2,23.2,24.1; 55082,22.9,23.2,23.2,23.8; 55112,22.9,23.2,23.2,
        23.8; 55142,22.9,23.2,23.2,23.5; 55172,22.9,23.2,23.2,23.3; 55202,22.9,
        23.2,23.2,23.1; 55232,22.8,23.2,23.1,22.9; 55262,22.8,23,23,22.9; 55292,
        22.7,23,23,22.9; 55322,22.7,22.9,23,23.1; 55352,22.7,22.9,23,23.2;
        55382,22.7,22.9,23,23.4; 55412,22.7,22.9,23,23.5; 55442,22.7,22.9,23,
        23.7; 55472,22.7,22.9,23,23.8; 55502,22.7,22.9,23,23.9; 55532,22.7,23.1,
        23.1,24.1; 55562,22.8,23.1,23.1,24.2; 55592,23,23.2,23.2,24.2; 55622,23,
        23.3,23.3,24.3; 55652,23.1,23.3,23.3,24.3; 55682,23.2,23.5,23.5,24.3;
        55712,23.2,23.6,23.6,24.2; 55742,23.3,23.6,23.6,24.2; 55772,23.3,23.7,
        23.7,24.1; 55802,23.4,23.7,23.7,24.1; 55832,23.4,23.8,23.7,24; 55862,
        23.4,23.8,23.7,23.9; 55892,23.4,23.8,23.7,23.9; 55922,23.4,23.8,23.7,
        23.8; 55952,23.4,23.7,23.7,23.8; 55982,23.4,23.7,23.7,23.7; 56012,23.4,
        23.7,23.7,23.7; 56042,23.3,23.7,23.6,23.7; 56072,23.3,23.6,23.6,23.8;
        56102,23.3,23.6,23.6,23.9; 56132,23.2,23.6,23.5,24; 56162,23.2,23.5,
        23.5,24; 56192,23.2,23.5,23.5,24.1; 56222,23.2,23.5,23.5,24.2; 56252,
        23.2,23.5,23.5,24.4; 56282,23.2,23.5,23.5,24.8; 56312,23.2,23.5,23.5,
        25.2; 56342,23.2,23.5,23.5,25.5; 56372,23.2,23.5,23.5,26; 56402,23.2,
        23.5,23.5,26.3; 56432,23.2,23.5,23.5,26.2; 56462,23.2,23.5,23.5,26.1;
        56492,23.2,23.5,23.5,25.8; 56522,23.2,23.5,23.5,25.5; 56552,23.2,23.5,
        23.5,25.3; 56582,23.2,23.5,23.5,25; 56612,23.2,23.5,23.5,24.7; 56642,
        23.2,23.5,23.5,24.5; 56672,23.2,23.5,23.5,24.3; 56702,23.1,23.5,23.3,
        24.2; 56732,23,23.3,23.2,24; 56762,23,23.3,23.2,23.8; 56792,22.9,23.2,
        23.1,23.6; 56822,22.8,23.1,23,23.5; 56852,22.8,23.1,23,23.5; 56882,22.6,
        23,22.9,23.5; 56912,22.5,22.8,22.8,23.5; 56942,22.5,22.8,22.8,23.5;
        56972,22.4,22.7,22.6,23.7; 57002,22.3,22.6,22.6,23.8; 57032,22.3,22.6,
        22.5,23.8; 57062,22.2,22.5,22.4,23.9; 57092,22.2,22.5,22.4,24; 57122,
        22.2,22.5,22.4,24; 57152,22.1,22.4,22.3,24.2; 57182,22.1,22.4,22.3,24.5;
        57212,22.1,22.4,22.3,24.8; 57242,22.1,22.4,22.3,24.9; 57272,22.1,22.4,
        22.3,25; 57302,22.1,22.4,22.3,25.1; 57332,22.1,22.4,22.3,25; 57363,22.2,
        22.5,22.4,24.9; 57392,22.2,22.5,22.4,24.7; 57422,22.2,22.5,22.4,24.7;
        57452,22.2,22.5,22.4,24.5; 57483,22.2,22.5,22.4,24.4; 57512,22.2,22.5,
        22.4,24.2; 57542,22.2,22.5,22.4,23.9; 57572,22.2,22.5,22.4,23.6; 57602,
        22.2,22.5,22.4,23.4; 57632,22.2,22.5,22.4,23.3; 57662,22.2,22.5,22.4,
        23.2; 57692,22,22.3,22.3,23.3; 57722,22,22.3,22.3,23.3; 57752,22,22.3,
        22.3,23.3; 57782,22,22.3,22.3,23.4; 57812,22,22.3,22.3,23.6; 57842,22,
        22.3,22.3,23.7; 57872,22,22.3,22.3,23.9; 57902,22,22.3,22.3,23.9; 57932,
        22,22.3,22.3,24.1; 57962,22,22.3,22.3,24.3; 57992,22,22.3,22.3,24.4;
        58022,22,22.3,22.3,24.4; 58052,22,22.3,22.3,24.4; 58082,22,22.3,22.3,
        24.5; 58112,22,22.3,22.3,24.4; 58142,22,22.3,22.3,24.5; 58172,22,22.3,
        22.3,24.4; 58202,22,22.3,22.3,24.3; 58233,22,22.3,22.3,24.2; 58263,22,
        22.3,22.3,24.1; 58293,22,22.3,22.3,24.1; 58323,22,22.3,22.3,24; 58353,
        22,22.3,22.3,23.9; 58383,22.2,22.4,22.4,23.6; 58413,22.2,22.4,22.4,23.5;
        58443,22.3,22.4,22.5,23.3; 58473,22.3,22.6,22.5,23.3; 58503,22.3,22.6,
        22.6,23.2; 58533,22.4,22.6,22.6,23.3; 58563,22.4,22.7,22.6,23.3; 58593,
        22.4,22.7,22.6,23.4; 58623,22.4,22.7,22.6,23.5; 58653,22.4,22.7,22.6,
        23.6; 58683,22.4,22.7,22.6,23.7; 58713,22.4,22.7,22.6,23.8; 58743,22.4,
        22.7,22.6,23.8; 58773,22.4,22.7,22.6,23.9; 58803,22.4,22.7,22.6,23.9;
        58833,22.4,22.7,22.6,24.1; 58863,22.4,22.7,22.6,24.1; 58893,22.4,22.7,
        22.6,24.2; 58923,22.4,22.7,22.6,24.2; 58953,22.4,22.7,22.6,24.3; 58983,
        22.4,22.7,22.6,24.3; 59013,22.4,22.7,22.6,24.3; 59043,22.4,22.7,22.6,
        24.4; 59073,22.4,22.7,22.6,24.4; 59103,22.4,22.7,22.6,24.4; 59133,22.4,
        22.7,22.6,24.3; 59163,22.4,22.7,22.6,24.3; 59193,22.4,22.7,22.6,24.2;
        59223,22.4,22.7,22.6,24.1; 59253,22.4,22.7,22.6,24.1; 59283,22.4,22.7,
        22.6,24; 59313,22.4,22.7,22.6,24; 59343,22.4,22.7,22.6,23.9; 59373,22.4,
        22.7,22.6,24; 59403,22.4,22.7,22.6,23.9; 59433,22.4,22.7,22.6,23.8;
        59463,22.4,22.7,22.6,23.8; 59493,22.4,22.7,22.6,23.7; 59523,22.4,22.7,
        22.6,23.7; 59553,22.4,22.7,22.6,23.6; 59583,22.4,22.7,22.6,23.5; 59613,
        22.4,22.7,22.6,23.2; 59643,22.4,22.7,22.6,22.9; 59673,22.4,22.7,22.6,
        22.7; 59703,22.4,22.7,22.6,22.5; 59733,22.4,22.7,22.6,22.5; 59763,22.4,
        22.7,22.6,22.6; 59793,22.4,22.7,22.6,22.7; 59823,22.4,22.7,22.6,22.7;
        59853,22.4,22.7,22.6,22.9; 59883,22.4,22.7,22.7,23.1; 59913,22.5,22.8,
        22.7,23.3; 59943,22.5,22.8,22.8,23.5; 59973,22.6,22.9,22.9,23.6; 60003,
        22.6,22.9,22.9,23.7; 60033,22.8,23.1,23.1,23.9; 60063,22.8,23.1,23.1,24;
        60093,22.9,23.2,23.2,24; 60123,22.9,23.2,23.2,24; 60153,23,23.3,23.3,24;
        60183,23,23.3,23.3,24.1; 60213,23,23.3,23.3,24.4; 60243,23,23.3,23.3,
        24.7; 60273,23,23.3,23.3,25; 60303,23,23.3,23.3,25.4; 60333,23,23.3,
        23.3,25.7; 60363,23,23.3,23.3,25.8; 60393,23,23.3,23.3,25.9; 60423,23,
        23.3,23.3,25.8; 60453,23,23.3,23.3,25.6; 60483,23,23.3,23.3,25.3; 60513,
        23,23.3,23.3,25.1; 60543,23,23.3,23.3,24.9; 60573,23,23.3,23.3,24.8;
        60603,23,23.3,23.3,24.6; 60633,23,23.3,23.3,24.5; 60663,23,23.3,23.3,
        24.4; 60693,23,23.3,23.3,24.3; 60723,22.9,23.2,23.2,24.2; 60753,22.9,
        23.2,23.2,24; 60783,22.9,23.2,23.1,23.9; 60813,22.8,23.1,23.1,23.7;
        60843,22.8,23.1,23.1,23.7; 60873,22.7,23,22.9,23.6; 60903,22.7,23,22.9,
        23.6; 60933,22.7,23,22.8,23.6; 60963,22.5,22.8,22.8,23.7; 60993,22.5,
        22.8,22.8,23.7; 61023,22.4,22.7,22.7,23.8; 61053,22.4,22.7,22.7,23.7;
        61083,22.3,22.6,22.5,23.8; 61113,22.3,22.6,22.5,23.8; 61143,22.3,22.5,
        22.5,23.7; 61173,22.1,22.5,22.4,23.7; 61203,22.1,22.5,22.4,23.5; 61233,
        22.1,22.5,22.4,23.5; 61263,22.1,22.5,22.4,23.5; 61293,22.1,22.4,22.4,
        23.4; 61323,22.1,22.4,22.4,23.3; 61353,22.1,22.4,22.4,23.3; 61383,22.1,
        22.4,22.4,23.3; 61413,22.1,22.5,22.4,23.3; 61443,22.1,22.5,22.4,23.2;
        61473,22.2,22.6,22.5,23.2; 61503,22.4,22.6,22.7,23.2; 61533,22.5,22.7,
        22.8,23.3; 61563,22.5,22.9,22.9,23.3; 61593,22.6,22.9,22.9,23.2; 61623,
        22.7,23,23,23.3; 61653,22.7,23.1,23.1,23.2; 61683,22.9,23.1,23.1,23.3;
        61713,22.9,23.2,23.2,23.4; 61743,22.9,23.2,23.2,23.4; 61773,23,23.2,
        23.2,23.5; 61803,23,23.2,23.2,23.6; 61833,23,23.2,23.2,23.6; 61863,23,
        23.2,23.2,23.7; 61893,23,23.2,23.2,23.9; 61923,23,23.2,23.2,23.9; 61953,
        23,23.2,23.2,24.1; 61983,23,23.2,23.2,24.3; 62013,23,23.2,23.2,24.6;
        62043,23,23.2,23.2,25.3; 62073,23,23.3,23.3,26; 62103,23,23.3,23.3,26.6;
        62133,23.1,23.3,23.3,26.7; 62163,23.1,23.4,23.3,26.8; 62193,23.1,23.4,
        23.4,26.4; 62223,23.1,23.4,23.4,26; 62253,23.1,23.4,23.4,25.6; 62283,
        23.1,23.4,23.4,25.3; 62313,23.1,23.4,23.4,24.9; 62343,23.1,23.4,23.4,
        24.7; 62373,23.1,23.4,23.4,24.5; 62403,23.1,23.4,23.3,24.1; 62433,23,
        23.3,23.3,23.9; 62463,23,23.2,23.2,23.7; 62493,22.9,23.2,23.1,23.5;
        62523,22.8,23.1,23.1,23.2; 62553,22.6,22.9,22.9,23.2; 62583,22.5,22.8,
        22.8,23.2; 62613,22.4,22.7,22.7,23.3; 62643,22.4,22.7,22.6,23.4; 62673,
        22.3,22.6,22.5,23.6; 62703,22.2,22.4,22.3,23.8; 62733,22,22.4,22.3,24;
        62763,22,22.3,22.3,24.2; 62793,22,22.3,22.3,24.4; 62823,22,22.3,22.3,
        24.7; 62853,22,22.3,22.3,25; 62883,22,22.3,22.3,25.1; 62913,22,22.3,
        22.3,25.2; 62943,22,22.3,22.3,25.2; 62973,22,22.3,22.3,25.1; 63003,22,
        22.3,22.3,25; 63033,22,22.3,22.3,24.8; 63063,22,22.3,22.3,24.6; 63093,
        22,22.3,22.3,24.4; 63123,22,22.3,22.3,24.3; 63153,22,22.3,22.3,24;
        63183,22,22.3,22.3,23.7; 63213,22,22.3,22.3,23.2; 63243,22,22.3,22.3,23;
        63273,22,22.3,22.3,22.9; 63303,22,22.3,22.3,22.8; 63333,22,22.3,22.3,
        22.8; 63363,22,22.3,22.3,23; 63393,22,22.3,22.3,23.2; 63423,22,22.3,
        22.3,23.4; 63453,22,22.3,22.3,23.5; 63483,22,22.3,22.3,23.7; 63513,22,
        22.3,22.3,23.7; 63543,22,22.3,22.3,23.9; 63573,22,22.3,22.3,24.2; 63603,
        22,22.3,22.3,24.5; 63633,22,22.3,22.3,24.7; 63663,22,22.3,22.3,24.9;
        63693,22,22.3,22.3,24.8; 63723,22,22.3,22.3,24.7; 63753,22,22.3,22.3,
        24.7; 63783,22,22.3,22.3,24.5; 63813,22,22.3,22.3,24.4; 63843,22,22.3,
        22.3,24.4; 63873,22,22.3,22.3,24.3; 63903,22,22.3,22.3,24; 63933,22,
        22.3,22.3,24; 63963,22,22.3,22.3,23.7; 63993,22,22.3,22.3,23.4; 64023,
        22,22.3,22.3,23; 64053,22,22.3,22.3,23; 64083,22,22.3,22.3,22.9; 64113,
        22,22.3,22.3,23; 64143,22,22.3,22.3,23.2; 64173,22,22.3,22.3,23.3;
        64203,22,22.3,22.3,23.4; 64233,22,22.3,22.3,23.4; 64263,22,22.3,22.3,
        23.5; 64293,22,22.3,22.3,23.6; 64323,22,22.3,22.3,23.7; 64353,22,22.3,
        22.3,23.9; 64383,22,22.3,22.3,24; 64413,22,22.3,22.3,24.1; 64443,22,
        22.3,22.3,24.3; 64473,22.1,22.4,22.3,24.3; 64503,22.1,22.4,22.5,24.4;
        64533,22.1,22.4,22.5,24.4; 64563,22.3,22.6,22.6,24.4; 64593,22.3,22.6,
        22.6,24.3; 64623,22.4,22.7,22.7,24.3; 64653,22.4,22.7,22.7,24.1; 64683,
        22.4,22.7,22.7,24.1; 64713,22.4,22.7,22.7,24; 64743,22.4,22.7,22.7,24;
        64773,22.4,22.7,22.7,23.9; 64803,22.4,22.7,22.7,23.9; 64833,22.4,22.7,
        22.7,23.9; 64863,22.4,22.7,22.7,23.9; 64893,22.4,22.7,22.7,23.9; 64923,
        22.4,22.7,22.6,23.9; 64953,22.3,22.6,22.6,24; 64983,22.3,22.6,22.6,24.1;
        65013,22.2,22.5,22.4,24.1; 65043,22.2,22.5,22.4,24; 65073,22.2,22.5,
        22.3,23.2; 65103,22.1,22.4,22.3,21.2; 65133,22.1,22.4,22.3,19.7; 65163,
        22.1,22.4,22.3,18.8; 65193,22.1,22.4,22.3,18.5; 65223,22.1,22.4,22.3,
        18.4; 65253,22.1,22.4,22.3,18.4; 65283,22.1,22.4,22.3,18.7; 65313,22.2,
        22.5,22.5,19; 65343,22.3,22.6,22.6,19.4; 65373,22.4,22.8,22.7,22.4;
        65403,22.6,23,23,34.5; 65433,22.8,23.1,23.1,31.6; 65463,23.1,23.4,23.3,
        29.8; 65493,23.3,23.6,23.7,28.5; 65523,23.6,23.9,24,27.5; 65553,23.9,
        24.2,24.2,26.6; 65583,23.9,24.2,24,26; 65613,23.9,24.1,24.6,26.7; 65643,
        24.3,24.8,24.3,26.1; 65673,23.9,24.2,24.1,25.4; 65703,23.9,24.2,24.2,
        24.9; 65733,23.9,24.2,24.2,24.3; 65763,23.9,24.2,24.2,24; 65793,23.9,
        24.2,24.2,23.8; 65823,23.9,24.2,24.2,23.8; 65853,23.9,24.2,24.2,24;
        65883,23.9,24.2,24.1,24; 65913,23.5,23.8,24,24; 65943,24,24.3,24.1,24;
        65973,23.6,23.8,24,24; 66003,24,24.3,24.1,23.9; 66033,23.6,23.9,24,23.9;
        66063,24,24.3,24.1,24; 66093,23.9,24.1,24.4,24.2; 66123,24.3,24.6,24.4,
        24.4; 66153,24,24.3,24.2,24.2; 66183,24.8,25,25.3,24.2; 66213,24.2,24.6,
        24.2,24.1; 66243,23.8,24.1,24.2,24.2; 66273,24,24.3,24.2,24.2; 66303,
        23.9,24.3,24.2,24.1; 66333,23.9,24.2,24.2,24.1; 66363,23.9,24.2,24.2,
        24.1; 66393,23.9,24.2,24.2,24.1; 66423,23.9,24.2,24.2,24.1; 66453,23.9,
        24.3,24.2,24.2; 66483,23.9,24.3,24.2,24.2; 66513,23.9,24.2,24.2,24.2;
        66543,24.4,24.8,24.5,24.3; 66573,23.9,24.2,24.2,24.4; 66603,23.9,24.2,
        24.2,24.3; 66633,23.9,24.2,24.2,24.5; 66663,23.9,24.2,24.2,24.5; 66693,
        23.9,24.2,24.2,24.5; 66723,23.9,24.2,24.2,24.5; 66753,23.9,24.2,24.2,
        24.5; 66783,23.9,24.2,24.2,24.5; 66813,23.9,24.2,24.2,24.5; 66843,23.9,
        24.2,24.2,24.5; 66873,23.9,24.2,24.2,24.4; 66903,23.9,24.2,24.2,24.3;
        66933,23.9,24.2,24.2,24.3; 66963,23.9,24.2,24.2,24.3; 66993,23.9,24.2,
        24.2,24.3; 67023,23.9,24.2,24.2,24.2; 67053,23.9,24.2,24.2,24.2; 67083,
        23.9,24.2,24.1,24.2; 67113,23.8,24.1,24.1,24.2; 67143,23.8,24.1,24.1,
        24.1; 67173,23.8,24.1,23.9,24.1; 67203,23.7,24,23.9,24.1; 67233,23.7,24,
        23.9,24.1; 67263,23.5,23.8,23.8,24.1; 67293,23.5,23.8,23.8,24.1; 67323,
        23.4,23.7,23.7,24.1; 67353,23.4,23.7,23.7,24.1; 67383,23.3,23.6,23.6,24;
        67413,23.3,23.6,23.6,24.2; 67443,23.2,23.5,23.4,24.8; 67473,23.2,23.5,
        23.4,25.5; 67503,23,23.3,23.3,26; 67533,23,23.3,23.3,26.3; 67563,22.9,
        23.3,23.2,26.6; 67593,22.9,23.2,23.2,26.6; 67623,22.9,23.2,23.1,26.4;
        67653,22.8,23,23,26.1; 67683,22.7,23,23,25.7; 67713,22.3,22.7,22.5,25.4;
        67743,22.5,22.7,22.8,25; 67773,22.5,22.7,22.7,24.8; 67803,22.4,22.6,
        22.5,24.6; 67833,22.2,22.4,22.4,24.4; 67863,22.1,22.3,22.4,24.3; 67893,
        22.1,22.3,22.3,24.2; 67923,22.1,22.3,22.3,24.1; 67953,22.1,22.3,22.3,24;
        67983,22.1,22.3,22.4,24; 68013,22.1,22.3,22.3,23.7; 68043,22.1,22.3,
        22.3,23.7; 68073,22.1,22.3,22.3,23.7; 68103,22.1,22.3,22.3,23.7; 68133,
        22.1,22.3,22.3,23.7; 68163,22.1,22.3,22.3,23.8; 68193,22.1,22.3,22.3,
        23.8; 68223,22.1,22.3,22.3,23.9; 68253,22.1,22.3,22.3,23.9; 68283,22.1,
        22.3,22.4,23.9; 68313,22.1,22.3,22.4,24.1; 68343,22.1,22.3,22.4,23.9;
        68373,22.1,22.3,22.4,23.3; 68403,22.1,22.3,22.4,22.5; 68433,21.8,22.2,
        22.1,22.1; 68463,21.8,22.2,22.2,22; 68493,22,22.3,22.2,22; 68523,22,
        22.3,22.3,22.2; 68553,22,22.3,22.3,22.3; 68583,22,22.3,22.3,22.5; 68613,
        22,22.3,22.3,22.8; 68643,22,22.3,22.3,23.1; 68673,22,22.3,22.3,23.2;
        68703,22,22.3,22.3,23.4; 68733,22,22.3,22.3,23.5; 68763,22,22.3,22.3,
        23.5; 68793,22,22.3,22.3,23.6; 68823,22,22.3,22.3,23.6; 68853,22,22.4,
        22.3,23.6; 68883,22.1,22.4,22.3,23.7; 68913,22.2,22.5,22.4,23.7; 68943,
        22.3,22.6,22.5,23.7; 68973,22.4,22.7,22.7,23.7; 69003,22.6,22.9,22.8,
        23.9; 69033,22.8,23,23,24.3; 69063,22.9,23.2,23.2,24.7; 69093,23,23.3,
        23.4,25.1; 69123,23.2,23.5,23.6,25.5; 69153,23.3,23.6,23.7,25.7; 69183,
        23.5,23.7,23.7,25.8; 69213,23.6,23.9,23.8,25.8; 69243,23.6,23.9,23.8,
        25.6; 69273,23.6,23.9,23.8,25.5; 69303,23.6,23.9,23.8,25.3; 69333,23.6,
        23.9,23.8,25; 69363,23.6,23.9,23.8,24.3; 69393,23.6,23.9,23.8,23.1;
        69423,24.4,24.7,24.6,22.4; 69453,23.4,23.7,23.6,22.1; 69483,23.4,23.7,
        23.7,22; 69513,23.4,23.7,23.7,22; 69543,23.3,23.6,23.6,22.2; 69573,23.3,
        23.6,23.6,22.5; 69603,23.3,23.6,23.5,22.8; 69633,23.3,23.6,23.5,23;
        69663,23.3,23.5,23.5,23.2; 69693,23.3,23.5,23.5,23.3; 69723,23.3,23.5,
        23.5,23.4; 69753,23.3,23.5,23.5,23.6; 69783,23.3,23.5,23.5,23.8; 69813,
        23.3,23.5,23.5,24.2; 69843,23.3,23.5,23.5,25; 69873,23.3,23.5,23.5,25.7;
        69903,23.3,23.5,23.5,26.3; 69933,23.3,23.5,23.5,26.7; 69963,23.3,23.5,
        23.5,26.8; 69993,23.3,23.5,23.5,26.7; 70023,23.2,23.5,23.3,26.4; 70053,
        23.1,23.4,23.3,26; 70083,22.9,23.2,23.2,25.6; 70113,22.8,23.1,23.1,25.2;
        70143,22.7,23,23,24.5; 70173,22.6,22.9,22.9,23.1; 70203,22.4,22.7,22.7,
        22.1; 70233,22.3,22.6,22.5,21.9; 70263,22.1,22.4,22.3,21.8; 70293,22,
        22.3,22.3,21.9; 70323,22,22.3,22.3,22.1; 70353,21.8,22.1,22,22.3; 70383,
        21.9,22.1,22.2,22.5; 70413,21.9,22.3,22.2,22.8; 70443,22,22.3,22.2,23;
        70473,22,22.3,22.3,23.2; 70503,22,22.3,22.3,23.4; 70533,22,22.4,22.3,
        23.5; 70563,22.1,22.4,22.3,23.5; 70593,22.1,22.5,22.4,23.5; 70623,22.3,
        22.6,22.5,23.5; 70653,22.4,22.7,22.7,23.4; 70683,22.5,22.8,22.8,23.4;
        70713,22.6,23,22.9,23.4; 70743,22.8,23.1,23.1,23.4; 70773,22.9,23.3,
        23.2,23.4; 70803,23.1,23.4,23.4,23.3; 70833,23.2,23.4,23.5,23.3; 70863,
        23.2,23.5,23.5,23.4; 70893,23.2,23.5,23.5,23.6; 70923,23.3,23.5,23.6,
        23.9; 70953,23.3,23.5,23.6,24.6; 70983,23.3,23.5,23.6,25.3; 71013,23.3,
        23.5,23.6,26; 71043,23.3,23.5,23.6,26.6; 71073,23.3,23.5,23.6,27; 71103,
        24.1,24.4,24,27.2; 71133,23.2,23.4,23.5,27.2; 71163,23.4,23.7,23.7,26.8;
        71193,23.4,23.7,23.7,26.3; 71223,23.4,23.7,23.7,25.8; 71253,23.4,23.7,
        23.8,25.3; 71283,23.6,23.8,23.8,24.9; 71313,23.6,23.8,23.8,24.6; 71343,
        23.6,23.8,23.8,24.4; 71373,23.5,23.8,23.8,24; 71403,23.5,23.7,23.7,22.7;
        71433,23.3,23.7,23.7,21.9; 71463,23.2,23.6,23.5,21.7; 71493,23.1,23.4,
        23.4,21.6; 71523,23,23.3,23.2,21.7; 71553,22.9,23.2,23.1,21.8; 71583,
        22.7,23.1,23,22; 71613,22.6,22.9,22.8,22.3; 71643,22.5,22.8,22.7,22.6;
        71673,22.3,22.6,22.6,22.9; 71703,22.2,22.5,22.6,23.1; 71733,22.1,22.4,
        22.4,23.4; 71763,22.1,22.4,22.4,23.6; 71793,21.8,22.1,22,23.7; 71823,
        21.8,22.1,22.2,23.8; 71853,21.9,22.2,22.2,23.9; 71883,21.9,22.2,22.3,24;
        71913,22.1,22.3,22.3,24; 71943,22.1,22.3,22.4,24; 71973,22.2,22.5,22.5,
        24; 72003,22.3,22.6,22.7,24; 72033,22.4,22.7,22.8,23.9; 72063,22.6,22.9,
        22.9,23.8; 72093,22.8,23.1,23.1,23.7; 72123,22.9,23.2,23.2,23.5; 72153,
        23,23.3,23.3,23.4; 72183,23,23.3,23.3,23.4; 72213,23,23.3,23.3,23.4;
        72243,23,23.3,23.3,23.5; 72273,23,23.3,23.3,23.6; 72303,22.9,23.2,23.2,
        23.7; 72333,22.9,23.2,23.2,23.8; 72363,22.9,23.2,23.2,23.8; 72393,22.9,
        23.2,23.4,23.9; 72423,23.5,23.9,23.6,23.9; 72453,23,23.3,23.3,23.9;
        72483,23.2,23.5,23.5,24; 72513,23.2,23.5,23.5,24; 72543,23.3,23.6,23.6,
        24; 72573,23.5,23.7,23.8,24; 72603,23.6,23.9,23.9,24; 72633,23.7,24,24,
        24; 72663,23.8,24.1,24.1,24; 72693,24,24.2,24.1,23.9; 72723,24,24.2,
        24.1,23.9; 72753,24,24.2,24.1,23.9; 72783,24,24.2,24.1,23.9; 72813,24,
        24.2,24.1,23.9; 72843,24,24.2,24.1,23.9; 72873,24,24.2,24.1,23.9; 72903,
        24.4,24.7,24.4,23.9; 72933,24,24.3,24.3,23.9; 72963,24,24.3,24.3,24;
        72993,24,24.3,24.2,24; 73023,24,24.3,24.2,24; 73053,24,24.3,24.2,24;
        73083,24,24.3,24.2,24; 73113,24,24.3,24.2,24.1; 73143,24,24.3,24.2,24.1;
        73173,24,24.3,24.2,24.1; 73203,24,24.3,24.2,24.2; 73233,24,24.3,24.2,
        24.2; 73263,24,24.3,24.2,24.2; 73293,24,24.3,24.2,24.2; 73323,24,24.3,
        24.2,24.2; 73353,24,24.3,24.2,24.2; 73383,24,24.3,24.2,24.3; 73413,24,
        24.3,24.2,24.2; 73443,24,24.3,24.2,24.2; 73473,24,24.3,24.2,24.2; 73503,
        24,24.3,24.2,24.2; 73533,24,24.3,24.2,24.2; 73563,24,24.3,24.2,24.2;
        73593,24,24.3,24.2,24.2; 73623,24,24.3,24.2,24.1; 73653,24,24.3,24.2,
        24.1; 73683,24,24.3,24.2,24.1; 73713,24,24.3,24.2,24.1; 73743,24,24.3,
        24.2,24.1; 73773,24,24.3,24.2,24.1; 73803,24,24.3,24.2,24; 73833,24,
        24.3,24.2,24; 73863,24,24.3,24.2,24; 73893,24,24.3,24.2,24; 73923,24,
        24.3,24.2,24.1; 73953,24,24.3,24.2,24.1; 73983,24,24.3,24.2,24.1; 74013,
        24,24.3,24.2,24.1; 74043,24,24.3,24.2,24.1; 74073,24,24.3,24.2,24.1;
        74103,24,24.3,24.2,24.1; 74133,24,24.3,24.2,24.1; 74163,24,24.3,24.2,
        24.1; 74193,24,24.3,24.2,24.1; 74223,24,24.3,24.2,24.1; 74253,24,24.3,
        24.2,24.1; 74283,24,24.3,24.2,24.1; 74313,24,24.3,24.2,24; 74343,24,
        24.3,24.2,24; 74373,24,24.3,24.2,24; 74403,24,24.3,24.2,24; 74433,24,
        24.3,24.2,24; 74463,24,24.3,24.2,24.1; 74493,24,24.3,24.2,24.1; 74523,
        24,24.3,24.2,24.1; 74553,24,24.3,24.2,24.1; 74583,24,24.3,24.2,24.1;
        74613,24,24.3,24.2,24.1; 74643,24,24.3,24.2,24; 74673,24,24.3,24.2,24;
        74703,24,24.3,24.2,24; 74733,24,24.3,24.2,24; 74763,24,24.3,24.2,24.1;
        74793,24,24.3,24.2,24.1; 74823,24,24.3,24.2,24; 74853,24,24.3,24.2,24;
        74883,24,24.3,24.2,24; 74913,24,24.3,24.2,24; 74943,24,24.3,24.2,24;
        74973,24,24.3,24.2,24; 75003,24,24.3,24.2,24; 75033,24,24.3,24.2,24;
        75063,24,24.3,24.2,24; 75093,24,24.3,24.2,24; 75123,24,24.3,24.2,24;
        75153,24,24.3,24.2,24; 75183,24,24.3,24.2,24; 75213,24,24.3,24.2,24.1;
        75243,24,24.3,24.2,24; 75273,24,24.3,24.2,24; 75303,24,24.3,24.2,24;
        75333,24,24.3,24.2,24.1; 75363,24,24.3,24.2,24.1; 75393,24,24.3,24.2,24;
        75423,24,24.3,24.2,24; 75453,24,24.3,24.2,24; 75483,24,24.3,24.2,24;
        75513,24,24.3,24.2,24; 75543,24,24.3,24.2,24.1; 75573,24,24.3,24.2,24.1;
        75603,24,24.3,24.2,24.1; 75633,24,24.3,24.2,24.1; 75663,24,24.3,24.2,
        24.1; 75693,24,24.3,24.2,24.1; 75723,24,24.3,24.2,24.1; 75753,24,24.3,
        24.2,24.1; 75783,24,24.3,24.2,24.1; 75813,24,24.3,24.2,24.1; 75843,24,
        24.3,24.2,24.1; 75873,24,24.3,24.2,24.1; 75903,24,24.3,24.2,24.1; 75933,
        24,24.3,24.2,24.1; 75963,24,24.3,24.2,24.1; 75993,24,24.2,24.2,24.1;
        76023,24,24.2,24.2,24.1; 76053,24,24.2,24.2,24.1; 76083,24,24.3,24.2,
        24.1; 76113,24,24.3,24.2,24.1; 76143,24,24.3,24.2,24.1; 76173,24,24.3,
        24.2,24.1; 76203,24,24.3,24.2,24.1; 76233,24,24.3,24.2,24.1; 76263,24,
        24.3,24.2,24.1; 76293,24,24.3,24.2,24.1; 76323,24,24.3,24.2,24; 76353,
        24,24.3,24.2,24; 76383,24,24.3,24.2,24.1; 76413,24,24.3,24.2,24.1;
        76443,24,24.3,24.2,24.1; 76473,24,24.3,24.2,24.1; 76503,24,24.3,24.2,
        24.1; 76533,24,24.3,24.2,24.1; 76563,24,24.3,24.2,24.1; 76593,24,24.3,
        24.2,24.2; 76623,24,24.3,24.2,24.4; 76653,24,24.3,24.2,24.6; 76683,24,
        24.3,24.2,24.4; 76713,24,24.3,24.2,24.3; 76743,24,24.3,24.2,24.2; 76773,
        24,24.3,24.2,24.2; 76803,23.9,24.2,24.2,24.2; 76833,23.9,24.2,24.2,24.1;
        76863,23.9,24.2,24.2,24.1; 76893,23.9,24.2,24.1,24; 76923,23.7,24,24.1,
        23.9; 76953,23.7,24,24.1,23.8; 76983,23.7,24,24,23.8; 77013,23.6,23.9,
        24,23.8; 77043,23.6,23.9,23.9,23.8; 77073,23.6,23.9,23.9,23.8; 77103,
        23.5,23.8,23.9,23.8; 77133,23.5,23.8,23.7,23.9; 77163,23.5,23.8,23.7,
        23.9; 77193,23.3,23.6,23.7,23.9; 77223,23.3,23.6,23.6,23.9; 77253,23.3,
        23.6,23.6,24; 77283,23.2,23.5,23.6,24; 77313,23.2,23.5,23.5,24; 77343,
        23.2,23.5,23.5,24; 77373,23.1,23.4,23.4,24; 77403,23.1,23.4,23.4,24;
        77433,23,23.3,23.4,24; 77463,23,23.3,23.2,24; 77493,23,23.3,23.2,24;
        77523,22.8,23.1,23.1,24; 77553,22.8,23.1,23.1,24; 77583,22.8,23.1,23.1,
        24; 77613,22.7,23,23,24; 77643,22.7,23,23,24; 77673,22.5,22.8,23,24.1;
        77703,22.6,22.9,22.8,24.1; 77733,22.6,22.9,22.9,24.1; 77763,22.6,23,
        22.9,24.1; 77793,22.3,22.7,22.9,24.1; 77823,22.4,22.7,22.5,24.1; 77853,
        22.5,22.8,22.8,24; 77883,22.5,22.8,22.9,24; 77913,22.6,22.9,22.9,24;
        77943,22.6,22.9,22.9,24; 77973,22.6,22.9,22.9,24; 78003,22.6,22.9,22.9,
        24; 78033,22.6,22.9,22.9,24; 78063,22.6,22.9,22.9,24; 78093,22.6,22.9,
        22.9,24; 78123,22.6,22.9,22.9,24.1; 78153,22.6,22.9,22.9,24.1; 78183,
        22.8,23.1,23,24.1; 78213,22.7,23,23,24.1; 78243,22.7,23,22.9,24.1;
        78273,22.7,23,22.9,24.2; 78303,22.7,23,22.9,24.2; 78333,22.7,22.9,22.9,
        24.2; 78363,22.7,22.9,22.9,24.2; 78393,22.7,22.9,22.9,24.2; 78423,22.7,
        23,22.9,24.2; 78453,22.7,23,22.9,24.2; 78483,22.8,23,23,24.2; 78513,
        22.8,23.1,23.1,24.2; 78543,22.9,23.1,23.1,24.2; 78573,22.9,23.2,23.2,
        24.2; 78603,23,23.2,23.2,24.1; 78633,23,23.3,23.2,24.1; 78663,23,23.3,
        23.2,24.1; 78693,23,23.3,23.2,24.1; 78723,23,23.3,23.2,24.1; 78753,23,
        23.3,23.3,24.1; 78783,23,23.3,23.3,24.1; 78814,23,23.3,23.3,24.2; 78843,
        23,23.3,23.3,24.2; 78873,23,23.3,23.3,24.3; 78903,23,23.3,23.3,24.3;
        78933,23,23.3,23.3,24.4; 78963,23,23.2,23.2,24.4; 78993,22.9,23.2,23.2,
        24.4; 79023,22.9,23.2,23.2,24.5; 79053,22.9,23.1,23.1,24.6; 79083,22.8,
        23.1,23.1,24.5; 79113,22.8,23,23,24.5; 79143,22.7,23,23,24.4; 79173,
        22.7,22.9,22.9,24.4; 79203,22.6,22.9,22.9,24.4; 79233,22.6,22.8,22.8,
        24.4; 79263,22.5,22.8,22.8,24.4; 79293,22.4,22.7,22.6,24.3; 79323,22.4,
        22.7,22.6,24.3; 79353,22.2,22.5,22.5,24.2; 79383,22.2,22.5,22.5,24.3;
        79413,22.1,22.4,22.4,24.3; 79443,22.1,22.4,22.3,24.3; 79473,22,22.3,
        22.3,24.3; 79504,22,22.3,22.3,24.4; 79534,22,22.3,22.3,24.4; 79564,22,
        22.3,22.3,24.4; 79594,22,22.3,22.3,24.5; 79624,22,22.3,22.3,24.4; 79654,
        22,22.3,22.3,24.4; 79684,22,22.3,22.3,24.5; 79714,22,22.3,22.3,24.3;
        79744,22,22.3,22.3,24.2; 79774,22,22.3,22.3,24.2; 79804,22,22.3,22.3,
        24.2; 79834,22,22.3,22.3,24.2; 79864,22,22.3,22.3,24.2; 79894,22,22.3,
        22.3,24.2; 79924,22,22.3,22.3,24.2; 79954,22,22.3,22.3,24.2; 79984,22.2,
        22.5,22.4,24.3; 80014,22,22.3,22.4,24.3; 80044,22,22.3,22.3,24.2; 80074,
        22,22.3,22.3,24.2; 80104,22,22.3,22.3,24.1; 80134,22,22.3,22.3,24.1;
        80164,22,22.3,22.3,24.1; 80194,22,22.3,22.3,24.1; 80224,22,22.3,22.3,
        24.1; 80254,22,22.3,22.3,24.1; 80284,22,22.3,22.3,24.2; 80314,22,22.3,
        22.3,24.2; 80344,22,22.3,22.3,24.1; 80374,22,22.3,22.3,24.1; 80404,22,
        22.3,22.3,24.1; 80434,22,22.3,22.3,24.1; 80464,22,22.3,22.3,24.1; 80494,
        22,22.3,22.3,24; 80524,22,22.3,22.3,24; 80554,22,22.3,22.3,24; 80584,22,
        22.3,22.3,24; 80614,22,22.3,22.3,23.5; 80644,22,22.3,22.3,24; 80674,22,
        22.3,22.3,24.1; 80704,22,22.3,22.3,24; 80734,22,22.3,22.3,24; 80764,22,
        22.3,22.3,23.9; 80794,22,22.3,22.3,23.4; 80824,22,22.3,22.3,22.5; 80854,
        22,22.3,22.3,22; 80884,22.1,22.4,22.4,21.9; 80914,21.9,22.2,22.3,21.2;
        80944,21.9,22.2,22.2,21.5; 80974,22,22.3,22.3,21.7; 81004,22,22.3,22.3,
        22; 81034,22,22.3,22.3,22.2; 81064,22,22.3,22.3,22.5; 81094,22.2,22.5,
        22.4,22.8; 81124,22.4,22.7,22.6,23; 81154,22.6,22.9,22.8,23.1; 81184,
        22.8,23.1,23,23.2; 81214,23.1,23.4,23.3,23.2; 81244,23.4,23.7,23.6,23.1;
        81274,23.7,24,23.9,23; 81304,23.9,24.2,24.2,23; 81334,24,24.2,23.8,24.1;
        81364,24.3,24.7,24.7,24; 81394,23.9,24.2,24.1,23.9; 81424,23.9,24.2,
        24.1,23.8; 81454,23.9,24.2,24.1,23.8; 81484,23.9,24.2,24.2,23.8; 81514,
        23.9,24.2,24.2,23.8; 81544,23.9,24.2,24.2,23.8; 81574,23.9,24.2,24.2,
        23.9; 81604,23.9,24.2,24.2,23.9; 81634,23.5,23.8,23.7,23.9; 81664,24,
        24.3,24.3,23.9; 81694,23.6,23.8,23.8,24; 81724,24,24.3,24.3,24; 81754,
        23.6,23.9,23.8,24.1; 81784,24,24.3,24.2,24.1; 81814,23.9,24.1,23.9,24.4;
        81844,24.3,24.5,24.6,24.5; 81874,24,24.3,24.2,24.4; 81904,24.9,25.2,25,
        24.3; 81934,23.8,24.2,24.4,24.3; 81964,24,24.2,24.1,24.2; 81994,24.1,
        24.4,24.3,24.2; 82024,23.9,24.2,24.2,24.2; 82054,23.9,24.2,24.2,24.2;
        82084,23.9,24.2,24.2,24.2; 82114,23.9,24.2,24.2,24.2; 82144,24.5,24.8,
        24.5,24.3; 82174,23.9,24.3,24.3,24.4; 82204,23.9,24.3,24.2,24.4; 82234,
        23.9,24.3,24.2,24.4; 82264,23.9,24.3,24.2,24.4; 82294,23.9,24.3,24.2,
        24.3; 82324,23.9,24.3,24.2,24.3; 82354,23.9,24.3,24.2,24.3; 82384,23.9,
        24.3,24.2,24.3; 82414,23.9,24.3,24.2,24.3; 82444,23.9,24.3,24.2,24.3;
        82474,23.9,24.3,24.2,24.2; 82504,23.9,24.3,24.2,24.2; 82534,23.9,24.3,
        24.2,24.2; 82564,23.9,24.3,24.2,24.2; 82594,23.9,24.3,24.2,24.2; 82624,
        23.9,24.3,24.2,24.2; 82654,23.9,24.3,24.2,24.2; 82684,23.9,24.3,24.2,
        24.2; 82714,23.8,24.1,24.2,24.2; 82744,23.8,24.1,24.2,24.2; 82774,23.8,
        24.1,24.2,24.2; 82804,23.8,24.1,24.1,24.6; 82834,23.7,24,24.1,25.4;
        82864,23.7,24,24,26; 82894,23.6,23.9,24,26.4; 82924,23.6,23.9,23.9,26.6;
        82954,23.5,23.8,23.9,26.6; 82984,23.5,23.8,23.7,26.2; 83014,23.4,23.7,
        23.7,25.8; 83044,23.4,23.7,23.6,25.4; 83074,23.3,23.5,23.5,25.1; 83104,
        23.1,23.5,23.5,24.8; 83134,23,23.3,23.3,24.6; 83164,22.9,23.2,23.2,23.7;
        83194,22.7,23.1,23.1,24.2; 83224,22.6,23,23,24.1; 83254,22.4,22.8,22.8,
        23.8; 83284,22.3,22.7,22.7,23.8; 83314,22,22.3,22.4,23.8; 83344,22,22.3,
        22.2,23.8; 83374,22,22.3,22.2,23.1; 83404,22,22.3,22.2,22.6; 83434,22,
        22.3,22.2,22.4; 83464,22,22.3,22.2,22.4; 83494,22,22.3,22.2,22.6; 83524,
        22,22.3,22.2,22.7; 83554,22,22.3,22.2,22.8; 83584,22.1,22.4,22.4,23;
        83614,22,22.3,22.3,22.8; 83644,22,22.3,22.3,23; 83674,22,22.3,22.3,23.3;
        83704,22,22.3,22.3,23.5; 83734,22,22.3,22.3,23.6; 83764,22,22.3,22.3,
        23.6; 83794,22,22.3,22.3,23.7; 83824,22,22.3,22.3,23.8; 83854,22,22.3,
        22.3,23.9; 83884,22,22.3,22.3,23.9; 83914,22,22.3,22.3,24; 83944,22,
        22.3,22.3,24; 83974,22,22.3,22.3,24; 84004,22.1,22.4,22.3,23.8; 84034,
        22.1,22.4,22.3,23.8; 84064,22.1,22.4,22.4,23.7; 84094,22.2,22.5,22.4,
        23.7; 84124,22.2,22.5,22.5,23.7; 84154,22.4,22.6,22.7,23.6; 84184,22.5,
        22.7,22.8,23.6; 84214,22.6,22.9,22.9,23.5; 84244,22.7,23,23,23.5; 84274,
        22.8,23.1,23.1,23.6; 84304,22.9,23.2,23.2,23.6; 84334,23.1,23.3,23.4,
        23.7; 84364,23.2,23.4,23.4,23.7; 84394,23.3,23.6,23.5,23.7; 84424,23.4,
        23.7,23.6,23.7; 84454,23.4,23.7,23.6,23.8; 84484,23.5,23.8,23.8,23.8;
        84514,23.5,23.8,23.8,23.8; 84544,23.7,24,23.9,23.8; 84574,23.7,24,23.9,
        23.9; 84604,23.8,24.1,24,23.9; 84634,23.8,24.1,24,23.9; 84664,23.9,24.2,
        24.1,24; 84694,23.9,24.2,24.1,24; 84724,23.9,24.2,24.1,24; 84754,23.9,
        24.2,24.1,24; 84784,23.9,24.2,24.1,24; 84814,23.9,24.2,24.1,24; 84844,
        23.9,24.2,24.1,24; 84874,23.9,24.2,24.1,24.1; 84904,24.6,24.8,24.7,24.1;
        84934,23.9,24.2,24.2,24.1; 84964,24,24.3,24.2,24.1; 84994,23.9,24.2,
        24.2,24.1; 85024,23.9,24.2,24.2,24.2; 85054,23.9,24.2,24.2,24.2; 85084,
        23.9,24.2,24.2,24.2; 85114,23.9,24.2,24.2,24.2; 85144,23.9,24.2,24.2,
        24.2; 85174,23.9,24.2,24.2,24.1; 85204,23.9,24.2,24.2,24.1; 85234,23.9,
        24.2,24.2,24.1; 85264,23.9,24.2,24.2,24.1; 85294,23.9,24.2,24.2,24.1;
        85324,23.9,24.2,24.2,24.1; 85354,23.9,24.2,24.2,24.1; 85384,23.9,24.2,
        24.2,24.1; 85414,23.9,24.2,24.2,24.1; 85444,23.9,24.2,24.2,24.1; 85474,
        23.9,24.2,24.2,24.1; 85504,23.9,24.2,24.2,24.1; 85534,23.9,24.2,24.2,
        24.1; 85564,23.9,24.2,24.2,24.1; 85594,23.9,24.2,24.2,24; 85624,23.9,
        24.2,24.2,24; 85654,23.9,24.2,24.2,24; 85684,23.9,24.2,24.2,24; 85714,
        23.9,24.2,24.2,24; 85744,23.9,24.2,24.2,24; 85774,23.9,24.2,24.2,24;
        85804,23.9,24.2,24.2,24; 85834,23.9,24.2,24.2,24; 85864,23.9,24.2,24.2,
        24; 85894,23.9,24.2,24.2,24; 85924,23.9,24.2,24.2,24; 85954,23.9,24.2,
        24.2,24; 85984,23.9,24.2,24.2,24; 86014,23.9,24.2,24.2,24; 86044,23.9,
        24.2,24.2,24; 86074,23.9,24.2,24.2,24; 86104,23.9,24.2,24.2,24; 86134,
        23.9,24.2,24.2,24; 86164,23.9,24.2,24.2,24.1; 86194,23.9,24.2,24.2,24.1;
        86224,23.9,24.2,24.2,24.1; 86254,24,24.2,23.9,24.2; 86284,24.2,24.5,
        24.6,24.4; 86314,23.7,24,23.9,24.4; 86344,23.9,24.2,24.2,24.9; 86374,
        23.7,24,23.9,25.7; 86391,23.7,24,23.9,25.7])                  "04-07-24 data of [CTWR Pres (PT-04C), CTWR Pres (PT-04B),CTWR Pres (PT-04A), E102 HTW DP
(DPT-07)] in psig"                                     annotation (
      Placement(transformation(extent={{-9,-9},{9,9}}, origin={-93,75})));
  Modelica.Blocks.Sources.IntegerTable
                                    CTWPs(table=[0,3; 1562,3; 1563,4; 6015,4;
        6016,3; 10457,3; 10458,2; 21361,2; 21362,3; 21601,3; 21602,4; 22337,4;
        22338,3; 26659,3; 26660,2; 29644,2; 29645,3; 30005,3; 30006,4; 31577,4;
        31578,3; 39621,3; 39622,2; 42005,2; 42006,3; 42125,3; 42126,4; 43938,4;
        43939,3; 46463,3; 46464,2; 66127,2; 66128,3; 66488,3; 66489,4; 67704,4;
        67705,3; 68425,3; 68426,2; 69371,2; 69372,3; 70343,3; 70344,2; 71050,2;
        71051,3; 71787,3; 71788,2; 72367,2; 72368,3; 72848,3; 72849,4; 77667,4;
        77668,3; 77787,3; 77788,2; 81849,2; 81850,3; 82089,3; 82090,4; 83306,4;
        83307,3; 84853,3; 84854,4; 86400,4])
    "04-07-24 data of CTWP staging"
    annotation (Placement(transformation(extent={{72,66},{90,84}})));
equation
  connect(fac_mflow.y, boundary_inlet.m_flow_in) annotation (Line(
        points={{-99,16},{-90,16},{-90,8},{-80,8}}, color={0,0,127}));
  connect(fac_return_temp.y, boundary_inlet.T_in) annotation (Line(
        points={{-99,-10},{-90,-10},{-90,4},{-82,4}}, color={0,0,127}));
  connect(fac_supply_press.y, boundary_outlet.p_in) annotation (Line(
        points={{99,16},{90,16},{90,8},{82,8}}, color={0,0,127}));
  connect(fac_supply_temp.y, boundary_outlet.T_in) annotation (Line(
        points={{99,-10},{90,-10},{90,4},{82,4}}, color={0,0,127}));
  annotation (experiment(StopTime=86400, __Dymola_Algorithm="Sdirk34hw"));
end Test_dynamic;
